{
  "assumptions_sha256": "dbc2cfd0e0b2979a9f220810d71aa113b1677fa3f917164162c2ae8dfb170543",
  "normal": [
    {
      "running_pumps": 1,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
      "pump_head_m": 26.880000000000003,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 25.6,
      "header_heads_by_branch_m": [
        25.6
      ],
      "header_differential_kPa": 250.90997760000002,
      "pump_differential_kPa": 263.45547648,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 23.99999999999999,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 22.719999999999988,
      "valve_R_s2_m5": 62168.97101396139,
      "valve_Kv_fraction_of_max": 0.11867816581938535,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 5.036450322904108,
      "shaft_power_each_kW": 6.407697611837287,
      "electrical_power_kW": 6.889997432083105,
      "valve_dissipation_kW": 4.256999677692756,
      "loop_balance_residual_m": 1.0658141036401503e-14,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "running_pump_ids": [
        "P1"
      ],
      "available_pump_ids": [
        "P1",
        "P2",
        "P3"
      ],
      "available_standby_count": 2,
      "flow_error_m3_s": -3.469446951953614e-18,
      "rejected_lower_count_candidates": [],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "case": "normal"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 0.7,
      "pump_head_m": 28.08,
      "branch_loss_m": 0.98,
      "header_head_m": 27.099999999999998,
      "header_heads_by_branch_m": [
        27.099999999999998,
        27.099999999999998
      ],
      "header_differential_kPa": 265.6117341,
      "pump_differential_kPa": 275.21688168,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 22.199999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 18.279999999999998,
      "valve_R_s2_m5": 16332.980599816248,
      "valve_Kv_fraction_of_max": 0.2315394205794679,
      "pump_efficiency": 0.7685000000000001,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 9.207260746559072,
      "shaft_power_each_kW": 5.99041037511976,
      "electrical_power_kW": 12.882602957246794,
      "valve_dissipation_kW": 5.993900514497858,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2",
        "P3"
      ],
      "available_standby_count": 1,
      "flow_error_m3_s": 0.0,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "case": "normal"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
      "pump_head_m": 24.0,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 22.0,
      "header_heads_by_branch_m": [
        22.0,
        22.0
      ],
      "header_differential_kPa": 215.625762,
      "pump_differential_kPa": 235.228104,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 11.999999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 3.999999999999998,
      "valve_R_s2_m5": 1751.2386201115887,
      "valve_Kv_fraction_of_max": 0.7071067811865476,
      "pump_efficiency": 0.8,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 11.24207661362524,
      "shaft_power_each_kW": 7.026297883515775,
      "electrical_power_kW": 15.11031802906618,
      "valve_dissipation_kW": 1.8736794356042055,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2",
        "P3"
      ],
      "available_standby_count": 1,
      "flow_error_m3_s": -6.938893903907228e-18,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope",
            "valve resistance outside declared controllable range",
            "terminal differential pressure below required minimum",
            "nonphysical pump head or efficiency"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "case": "normal"
    },
    {
      "running_pumps": 1,
      "speed_fraction": 0.6666666666666667,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
      "pump_head_m": 9.102222222222226,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 7.822222222222226,
      "header_heads_by_branch_m": [
        7.822222222222226
      ],
      "header_differential_kPa": 76.66693760000005,
      "pump_differential_kPa": 89.21243648000004,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 6.222222222222221,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 4.942222222222222,
      "valve_R_s2_m5": 13523.453788639494,
      "valve_Kv_fraction_of_max": 0.25445667890399126,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 1.705464659607741,
      "shaft_power_each_kW": 2.1698023659131565,
      "electrical_power_kW": 2.4052791995490037,
      "valve_dissipation_kW": 0.9260140143963902,
      "loop_balance_residual_m": 4.440892098500626e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.5590169943749476,
        "maximum_speed_scaled_flow": 0.6666666666666667
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.777777777777778,
        "valve_rangeability": 2.5573423705088847,
        "valve_maximum_differential": 1.107925990308017
      },
      "minimum_feasible_speed": 0.6666666666666667,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 3.6000000000000005,
      "binding_lower_speed_bounds": [
        "maximum_speed_scaled_flow"
      ],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "flow_error_m3_s": -3.469446951953614e-18,
      "running_pump_ids": [
        "P1"
      ],
      "available_pump_ids": [
        "P1",
        "P2",
        "P3"
      ],
      "available_standby_count": 2,
      "rejected_lower_count_candidates": [],
      "strategy": "variable",
      "speed_rpm": 966.6666666666667,
      "case": "normal"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.677772085586298,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 10.780000000000001,
      "branch_loss_m": 0.98,
      "header_head_m": 9.8,
      "header_heads_by_branch_m": [
        9.8,
        9.8
      ],
      "header_differential_kPa": 96.05147580000002,
      "pump_differential_kPa": 105.65662338000001,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 4.9,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 0.9800000000000002,
      "valve_R_s2_m5": 875.6193100557948,
      "valve_Kv_fraction_of_max": 0.9999999999999999,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 3.534696255267337,
      "shaft_power_each_kW": 2.210225186643277,
      "electrical_power_kW": 4.900177777725922,
      "valve_dissipation_kW": 0.3213360232061216,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.677772085586298,
        "maximum_speed_scaled_flow": 0.5833333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.5555555555555554,
        "valve_rangeability": 4.423728630917588,
        "valve_maximum_differential": 1.1688669727560959
      },
      "minimum_feasible_speed": 0.677772085586298,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 9.8,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "flow_error_m3_s": 0.0,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2",
        "P3"
      ],
      "available_standby_count": 1,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9585144756340407,
            "maximum_speed_scaled_flow": 1.1666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 3.1111111111111107,
            "valve_rangeability": 4.475349148390547,
            "valve_maximum_differential": 1.351156911687166
          },
          "minimum_feasible_speed": 1.1666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 982.7695241001321,
      "case": "normal"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.9682458365518543,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 22.000000000000007,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 20.000000000000007,
      "header_heads_by_branch_m": [
        20.000000000000007,
        20.000000000000007
      ],
      "header_differential_kPa": 196.02342000000007,
      "pump_differential_kPa": 215.62576200000007,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 10.000000000000002,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 2.000000000000004,
      "valve_R_s2_m5": 875.6193100557966,
      "valve_Kv_fraction_of_max": 0.9999999999999988,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 10.30523689582314,
      "shaft_power_each_kW": 6.443805208872528,
      "electrical_power_kW": 14.286232588122223,
      "valve_dissipation_kW": 0.9368397178021052,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.9682458365518543,
        "maximum_speed_scaled_flow": 0.8333333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 2.2222222222222223,
        "valve_rangeability": 6.319612329882269,
        "valve_maximum_differential": 1.346291201783626
      },
      "minimum_feasible_speed": 0.9682458365518543,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 20.0,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "flow_error_m3_s": -6.938893903907228e-18,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2",
        "P3"
      ],
      "available_standby_count": 1,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.3693063937629153,
            "maximum_speed_scaled_flow": 1.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 4.444444444444445,
            "valve_rangeability": 6.393355926272211,
            "valve_maximum_differential": 1.6583123951777
          },
          "minimum_feasible_speed": 1.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 1403.9564630001887,
      "case": "normal"
    }
  ],
  "single_pump_unavailable": [
    {
      "running_pumps": 1,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
      "pump_head_m": 26.880000000000003,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 25.6,
      "header_heads_by_branch_m": [
        25.6
      ],
      "header_differential_kPa": 250.90997760000002,
      "pump_differential_kPa": 263.45547648,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 23.99999999999999,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 22.719999999999988,
      "valve_R_s2_m5": 62168.97101396139,
      "valve_Kv_fraction_of_max": 0.11867816581938535,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 5.036450322904108,
      "shaft_power_each_kW": 6.407697611837287,
      "electrical_power_kW": 6.889997432083105,
      "valve_dissipation_kW": 4.256999677692756,
      "loop_balance_residual_m": 1.0658141036401503e-14,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "running_pump_ids": [
        "P2"
      ],
      "available_pump_ids": [
        "P2",
        "P3"
      ],
      "available_standby_count": 1,
      "flow_error_m3_s": -3.469446951953614e-18,
      "rejected_lower_count_candidates": [],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P1",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1"
      ],
      "case": "P1_unavailable"
    },
    {
      "running_pumps": 1,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
      "pump_head_m": 26.880000000000003,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 25.6,
      "header_heads_by_branch_m": [
        25.6
      ],
      "header_differential_kPa": 250.90997760000002,
      "pump_differential_kPa": 263.45547648,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 23.99999999999999,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 22.719999999999988,
      "valve_R_s2_m5": 62168.97101396139,
      "valve_Kv_fraction_of_max": 0.11867816581938535,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 5.036450322904108,
      "shaft_power_each_kW": 6.407697611837287,
      "electrical_power_kW": 6.889997432083105,
      "valve_dissipation_kW": 4.256999677692756,
      "loop_balance_residual_m": 1.0658141036401503e-14,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "running_pump_ids": [
        "P1"
      ],
      "available_pump_ids": [
        "P1",
        "P3"
      ],
      "available_standby_count": 1,
      "flow_error_m3_s": -3.469446951953614e-18,
      "rejected_lower_count_candidates": [],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P2",
      "role_before_outage": "idle_staged_duty",
      "running_before_outage": [
        "P1"
      ],
      "case": "P2_unavailable"
    },
    {
      "running_pumps": 1,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
      "pump_head_m": 26.880000000000003,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 25.6,
      "header_heads_by_branch_m": [
        25.6
      ],
      "header_differential_kPa": 250.90997760000002,
      "pump_differential_kPa": 263.45547648,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 23.99999999999999,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 22.719999999999988,
      "valve_R_s2_m5": 62168.97101396139,
      "valve_Kv_fraction_of_max": 0.11867816581938535,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 5.036450322904108,
      "shaft_power_each_kW": 6.407697611837287,
      "electrical_power_kW": 6.889997432083105,
      "valve_dissipation_kW": 4.256999677692756,
      "loop_balance_residual_m": 1.0658141036401503e-14,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "running_pump_ids": [
        "P1"
      ],
      "available_pump_ids": [
        "P1",
        "P2"
      ],
      "available_standby_count": 1,
      "flow_error_m3_s": -3.469446951953614e-18,
      "rejected_lower_count_candidates": [],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P3",
      "role_before_outage": "designated_standby",
      "running_before_outage": [
        "P1"
      ],
      "case": "P3_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 0.7,
      "pump_head_m": 28.08,
      "branch_loss_m": 0.98,
      "header_head_m": 27.099999999999998,
      "header_heads_by_branch_m": [
        27.099999999999998,
        27.099999999999998
      ],
      "header_differential_kPa": 265.6117341,
      "pump_differential_kPa": 275.21688168,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 22.199999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 18.279999999999998,
      "valve_R_s2_m5": 16332.980599816248,
      "valve_Kv_fraction_of_max": 0.2315394205794679,
      "pump_efficiency": 0.7685000000000001,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 9.207260746559072,
      "shaft_power_each_kW": 5.99041037511976,
      "electrical_power_kW": 12.882602957246794,
      "valve_dissipation_kW": 5.993900514497858,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "running_pump_ids": [
        "P2",
        "P3"
      ],
      "available_pump_ids": [
        "P2",
        "P3"
      ],
      "available_standby_count": 0,
      "flow_error_m3_s": 0.0,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P1",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P1_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 0.7,
      "pump_head_m": 28.08,
      "branch_loss_m": 0.98,
      "header_head_m": 27.099999999999998,
      "header_heads_by_branch_m": [
        27.099999999999998,
        27.099999999999998
      ],
      "header_differential_kPa": 265.6117341,
      "pump_differential_kPa": 275.21688168,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 22.199999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 18.279999999999998,
      "valve_R_s2_m5": 16332.980599816248,
      "valve_Kv_fraction_of_max": 0.2315394205794679,
      "pump_efficiency": 0.7685000000000001,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 9.207260746559072,
      "shaft_power_each_kW": 5.99041037511976,
      "electrical_power_kW": 12.882602957246794,
      "valve_dissipation_kW": 5.993900514497858,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "running_pump_ids": [
        "P1",
        "P3"
      ],
      "available_pump_ids": [
        "P1",
        "P3"
      ],
      "available_standby_count": 0,
      "flow_error_m3_s": 0.0,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P2",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P2_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 0.7,
      "pump_head_m": 28.08,
      "branch_loss_m": 0.98,
      "header_head_m": 27.099999999999998,
      "header_heads_by_branch_m": [
        27.099999999999998,
        27.099999999999998
      ],
      "header_differential_kPa": 265.6117341,
      "pump_differential_kPa": 275.21688168,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 22.199999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 18.279999999999998,
      "valve_R_s2_m5": 16332.980599816248,
      "valve_Kv_fraction_of_max": 0.2315394205794679,
      "pump_efficiency": 0.7685000000000001,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 9.207260746559072,
      "shaft_power_each_kW": 5.99041037511976,
      "electrical_power_kW": 12.882602957246794,
      "valve_dissipation_kW": 5.993900514497858,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2"
      ],
      "available_standby_count": 0,
      "flow_error_m3_s": 0.0,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P3",
      "role_before_outage": "designated_standby",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P3_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
      "pump_head_m": 24.0,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 22.0,
      "header_heads_by_branch_m": [
        22.0,
        22.0
      ],
      "header_differential_kPa": 215.625762,
      "pump_differential_kPa": 235.228104,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 11.999999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 3.999999999999998,
      "valve_R_s2_m5": 1751.2386201115887,
      "valve_Kv_fraction_of_max": 0.7071067811865476,
      "pump_efficiency": 0.8,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 11.24207661362524,
      "shaft_power_each_kW": 7.026297883515775,
      "electrical_power_kW": 15.11031802906618,
      "valve_dissipation_kW": 1.8736794356042055,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "running_pump_ids": [
        "P2",
        "P3"
      ],
      "available_pump_ids": [
        "P2",
        "P3"
      ],
      "available_standby_count": 0,
      "flow_error_m3_s": -6.938893903907228e-18,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope",
            "valve resistance outside declared controllable range",
            "terminal differential pressure below required minimum",
            "nonphysical pump head or efficiency"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P1",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P1_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
      "pump_head_m": 24.0,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 22.0,
      "header_heads_by_branch_m": [
        22.0,
        22.0
      ],
      "header_differential_kPa": 215.625762,
      "pump_differential_kPa": 235.228104,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 11.999999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 3.999999999999998,
      "valve_R_s2_m5": 1751.2386201115887,
      "valve_Kv_fraction_of_max": 0.7071067811865476,
      "pump_efficiency": 0.8,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 11.24207661362524,
      "shaft_power_each_kW": 7.026297883515775,
      "electrical_power_kW": 15.11031802906618,
      "valve_dissipation_kW": 1.8736794356042055,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "running_pump_ids": [
        "P1",
        "P3"
      ],
      "available_pump_ids": [
        "P1",
        "P3"
      ],
      "available_standby_count": 0,
      "flow_error_m3_s": -6.938893903907228e-18,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope",
            "valve resistance outside declared controllable range",
            "terminal differential pressure below required minimum",
            "nonphysical pump head or efficiency"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P2",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P2_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 1.0,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
      "pump_head_m": 24.0,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 22.0,
      "header_heads_by_branch_m": [
        22.0,
        22.0
      ],
      "header_differential_kPa": 215.625762,
      "pump_differential_kPa": 235.228104,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 11.999999999999996,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 3.999999999999998,
      "valve_R_s2_m5": 1751.2386201115887,
      "valve_Kv_fraction_of_max": 0.7071067811865476,
      "pump_efficiency": 0.8,
      "motor_efficiency": 0.93,
      "drive_efficiency": 1.0,
      "hydraulic_power_kW": 11.24207661362524,
      "shaft_power_each_kW": 7.026297883515775,
      "electrical_power_kW": 15.11031802906618,
      "valve_dissipation_kW": 1.8736794356042055,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2"
      ],
      "available_standby_count": 0,
      "flow_error_m3_s": -6.938893903907228e-18,
      "rejected_lower_count_candidates": [
        {
          "running": 1,
          "violations": [
            "per-pump flow outside declared envelope",
            "valve resistance outside declared controllable range",
            "terminal differential pressure below required minimum",
            "nonphysical pump head or efficiency"
          ]
        }
      ],
      "strategy": "fixed",
      "feasible": true,
      "speed_rpm": 1450.0,
      "unavailable_pump_id": "P3",
      "role_before_outage": "designated_standby",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P3_unavailable"
    },
    {
      "running_pumps": 1,
      "speed_fraction": 0.6666666666666667,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
      "pump_head_m": 9.102222222222226,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 7.822222222222226,
      "header_heads_by_branch_m": [
        7.822222222222226
      ],
      "header_differential_kPa": 76.66693760000005,
      "pump_differential_kPa": 89.21243648000004,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 6.222222222222221,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 4.942222222222222,
      "valve_R_s2_m5": 13523.453788639494,
      "valve_Kv_fraction_of_max": 0.25445667890399126,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 1.705464659607741,
      "shaft_power_each_kW": 2.1698023659131565,
      "electrical_power_kW": 2.4052791995490037,
      "valve_dissipation_kW": 0.9260140143963902,
      "loop_balance_residual_m": 4.440892098500626e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.5590169943749476,
        "maximum_speed_scaled_flow": 0.6666666666666667
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.777777777777778,
        "valve_rangeability": 2.5573423705088847,
        "valve_maximum_differential": 1.107925990308017
      },
      "minimum_feasible_speed": 0.6666666666666667,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 3.6000000000000005,
      "binding_lower_speed_bounds": [
        "maximum_speed_scaled_flow"
      ],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "flow_error_m3_s": -3.469446951953614e-18,
      "running_pump_ids": [
        "P2"
      ],
      "available_pump_ids": [
        "P2",
        "P3"
      ],
      "available_standby_count": 1,
      "rejected_lower_count_candidates": [],
      "strategy": "variable",
      "speed_rpm": 966.6666666666667,
      "unavailable_pump_id": "P1",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1"
      ],
      "case": "P1_unavailable"
    },
    {
      "running_pumps": 1,
      "speed_fraction": 0.6666666666666667,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
      "pump_head_m": 9.102222222222226,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 7.822222222222226,
      "header_heads_by_branch_m": [
        7.822222222222226
      ],
      "header_differential_kPa": 76.66693760000005,
      "pump_differential_kPa": 89.21243648000004,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 6.222222222222221,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 4.942222222222222,
      "valve_R_s2_m5": 13523.453788639494,
      "valve_Kv_fraction_of_max": 0.25445667890399126,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 1.705464659607741,
      "shaft_power_each_kW": 2.1698023659131565,
      "electrical_power_kW": 2.4052791995490037,
      "valve_dissipation_kW": 0.9260140143963902,
      "loop_balance_residual_m": 4.440892098500626e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.5590169943749476,
        "maximum_speed_scaled_flow": 0.6666666666666667
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.777777777777778,
        "valve_rangeability": 2.5573423705088847,
        "valve_maximum_differential": 1.107925990308017
      },
      "minimum_feasible_speed": 0.6666666666666667,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 3.6000000000000005,
      "binding_lower_speed_bounds": [
        "maximum_speed_scaled_flow"
      ],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "flow_error_m3_s": -3.469446951953614e-18,
      "running_pump_ids": [
        "P1"
      ],
      "available_pump_ids": [
        "P1",
        "P3"
      ],
      "available_standby_count": 1,
      "rejected_lower_count_candidates": [],
      "strategy": "variable",
      "speed_rpm": 966.6666666666667,
      "unavailable_pump_id": "P2",
      "role_before_outage": "idle_staged_duty",
      "running_before_outage": [
        "P1"
      ],
      "case": "P2_unavailable"
    },
    {
      "running_pumps": 1,
      "speed_fraction": 0.6666666666666667,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.01911689364060893
      ],
      "per_pump_flow_m3_h": 68.82081710619215,
      "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
      "pump_head_m": 9.102222222222226,
      "branch_loss_m": 1.2799999999999998,
      "header_head_m": 7.822222222222226,
      "header_heads_by_branch_m": [
        7.822222222222226
      ],
      "header_differential_kPa": 76.66693760000005,
      "pump_differential_kPa": 89.21243648000004,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 6.222222222222221,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 4.942222222222222,
      "valve_R_s2_m5": 13523.453788639494,
      "valve_Kv_fraction_of_max": 0.25445667890399126,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 1.705464659607741,
      "shaft_power_each_kW": 2.1698023659131565,
      "electrical_power_kW": 2.4052791995490037,
      "valve_dissipation_kW": 0.9260140143963902,
      "loop_balance_residual_m": 4.440892098500626e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.5590169943749476,
        "maximum_speed_scaled_flow": 0.6666666666666667
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.777777777777778,
        "valve_rangeability": 2.5573423705088847,
        "valve_maximum_differential": 1.107925990308017
      },
      "minimum_feasible_speed": 0.6666666666666667,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 3.6000000000000005,
      "binding_lower_speed_bounds": [
        "maximum_speed_scaled_flow"
      ],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "flow_error_m3_s": -3.469446951953614e-18,
      "running_pump_ids": [
        "P1"
      ],
      "available_pump_ids": [
        "P1",
        "P2"
      ],
      "available_standby_count": 1,
      "rejected_lower_count_candidates": [],
      "strategy": "variable",
      "speed_rpm": 966.6666666666667,
      "unavailable_pump_id": "P3",
      "role_before_outage": "designated_standby",
      "running_before_outage": [
        "P1"
      ],
      "case": "P3_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.677772085586298,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 10.780000000000001,
      "branch_loss_m": 0.98,
      "header_head_m": 9.8,
      "header_heads_by_branch_m": [
        9.8,
        9.8
      ],
      "header_differential_kPa": 96.05147580000002,
      "pump_differential_kPa": 105.65662338000001,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 4.9,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 0.9800000000000002,
      "valve_R_s2_m5": 875.6193100557948,
      "valve_Kv_fraction_of_max": 0.9999999999999999,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 3.534696255267337,
      "shaft_power_each_kW": 2.210225186643277,
      "electrical_power_kW": 4.900177777725922,
      "valve_dissipation_kW": 0.3213360232061216,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.677772085586298,
        "maximum_speed_scaled_flow": 0.5833333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.5555555555555554,
        "valve_rangeability": 4.423728630917588,
        "valve_maximum_differential": 1.1688669727560959
      },
      "minimum_feasible_speed": 0.677772085586298,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 9.8,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "flow_error_m3_s": 0.0,
      "running_pump_ids": [
        "P2",
        "P3"
      ],
      "available_pump_ids": [
        "P2",
        "P3"
      ],
      "available_standby_count": 0,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9585144756340407,
            "maximum_speed_scaled_flow": 1.1666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 3.1111111111111107,
            "valve_rangeability": 4.475349148390547,
            "valve_maximum_differential": 1.351156911687166
          },
          "minimum_feasible_speed": 1.1666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 982.7695241001321,
      "unavailable_pump_id": "P1",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P1_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.677772085586298,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 10.780000000000001,
      "branch_loss_m": 0.98,
      "header_head_m": 9.8,
      "header_heads_by_branch_m": [
        9.8,
        9.8
      ],
      "header_differential_kPa": 96.05147580000002,
      "pump_differential_kPa": 105.65662338000001,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 4.9,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 0.9800000000000002,
      "valve_R_s2_m5": 875.6193100557948,
      "valve_Kv_fraction_of_max": 0.9999999999999999,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 3.534696255267337,
      "shaft_power_each_kW": 2.210225186643277,
      "electrical_power_kW": 4.900177777725922,
      "valve_dissipation_kW": 0.3213360232061216,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.677772085586298,
        "maximum_speed_scaled_flow": 0.5833333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.5555555555555554,
        "valve_rangeability": 4.423728630917588,
        "valve_maximum_differential": 1.1688669727560959
      },
      "minimum_feasible_speed": 0.677772085586298,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 9.8,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "flow_error_m3_s": 0.0,
      "running_pump_ids": [
        "P1",
        "P3"
      ],
      "available_pump_ids": [
        "P1",
        "P3"
      ],
      "available_standby_count": 0,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9585144756340407,
            "maximum_speed_scaled_flow": 1.1666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 3.1111111111111107,
            "valve_rangeability": 4.475349148390547,
            "valve_maximum_differential": 1.351156911687166
          },
          "minimum_feasible_speed": 1.1666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 982.7695241001321,
      "unavailable_pump_id": "P2",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P2_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.677772085586298,
      "achieved_flow_m3_s": 0.03345456387106563,
      "achieved_flow_m3_h": 120.43642993583626,
      "branch_flows_m3_s": [
        0.016727281935532815,
        0.016727281935532815
      ],
      "per_pump_flow_m3_h": 60.21821496791813,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 10.780000000000001,
      "branch_loss_m": 0.98,
      "header_head_m": 9.8,
      "header_heads_by_branch_m": [
        9.8,
        9.8
      ],
      "header_differential_kPa": 96.05147580000002,
      "pump_differential_kPa": 105.65662338000001,
      "passive_shared_loss_m": 8.82,
      "terminal_differential_head_m": 4.9,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 0.9800000000000002,
      "valve_R_s2_m5": 875.6193100557948,
      "valve_Kv_fraction_of_max": 0.9999999999999999,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 3.534696255267337,
      "shaft_power_each_kW": 2.210225186643277,
      "electrical_power_kW": 4.900177777725922,
      "valve_dissipation_kW": 0.3213360232061216,
      "loop_balance_residual_m": 0.0,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.677772085586298,
        "maximum_speed_scaled_flow": 0.5833333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 1.5555555555555554,
        "valve_rangeability": 4.423728630917588,
        "valve_maximum_differential": 1.1688669727560959
      },
      "minimum_feasible_speed": 0.677772085586298,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 9.8,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 0.7,
      "coil_heat_W": 700000.0,
      "required_flow_m3_s": 0.03345456387106563,
      "required_flow_m3_h": 120.43642993583626,
      "flow_error_m3_s": 0.0,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2"
      ],
      "available_standby_count": 0,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9585144756340407,
            "maximum_speed_scaled_flow": 1.1666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 3.1111111111111107,
            "valve_rangeability": 4.475349148390547,
            "valve_maximum_differential": 1.351156911687166
          },
          "minimum_feasible_speed": 1.1666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 982.7695241001321,
      "unavailable_pump_id": "P3",
      "role_before_outage": "designated_standby",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P3_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.9682458365518543,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 22.000000000000007,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 20.000000000000007,
      "header_heads_by_branch_m": [
        20.000000000000007,
        20.000000000000007
      ],
      "header_differential_kPa": 196.02342000000007,
      "pump_differential_kPa": 215.62576200000007,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 10.000000000000002,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 2.000000000000004,
      "valve_R_s2_m5": 875.6193100557966,
      "valve_Kv_fraction_of_max": 0.9999999999999988,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 10.30523689582314,
      "shaft_power_each_kW": 6.443805208872528,
      "electrical_power_kW": 14.286232588122223,
      "valve_dissipation_kW": 0.9368397178021052,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.9682458365518543,
        "maximum_speed_scaled_flow": 0.8333333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 2.2222222222222223,
        "valve_rangeability": 6.319612329882269,
        "valve_maximum_differential": 1.346291201783626
      },
      "minimum_feasible_speed": 0.9682458365518543,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 20.0,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "flow_error_m3_s": -6.938893903907228e-18,
      "running_pump_ids": [
        "P2",
        "P3"
      ],
      "available_pump_ids": [
        "P2",
        "P3"
      ],
      "available_standby_count": 0,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.3693063937629153,
            "maximum_speed_scaled_flow": 1.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 4.444444444444445,
            "valve_rangeability": 6.393355926272211,
            "valve_maximum_differential": 1.6583123951777
          },
          "minimum_feasible_speed": 1.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 1403.9564630001887,
      "unavailable_pump_id": "P1",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P1_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.9682458365518543,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 22.000000000000007,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 20.000000000000007,
      "header_heads_by_branch_m": [
        20.000000000000007,
        20.000000000000007
      ],
      "header_differential_kPa": 196.02342000000007,
      "pump_differential_kPa": 215.62576200000007,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 10.000000000000002,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 2.000000000000004,
      "valve_R_s2_m5": 875.6193100557966,
      "valve_Kv_fraction_of_max": 0.9999999999999988,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 10.30523689582314,
      "shaft_power_each_kW": 6.443805208872528,
      "electrical_power_kW": 14.286232588122223,
      "valve_dissipation_kW": 0.9368397178021052,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.9682458365518543,
        "maximum_speed_scaled_flow": 0.8333333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 2.2222222222222223,
        "valve_rangeability": 6.319612329882269,
        "valve_maximum_differential": 1.346291201783626
      },
      "minimum_feasible_speed": 0.9682458365518543,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 20.0,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "flow_error_m3_s": -6.938893903907228e-18,
      "running_pump_ids": [
        "P1",
        "P3"
      ],
      "available_pump_ids": [
        "P1",
        "P3"
      ],
      "available_standby_count": 0,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.3693063937629153,
            "maximum_speed_scaled_flow": 1.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 4.444444444444445,
            "valve_rangeability": 6.393355926272211,
            "valve_maximum_differential": 1.6583123951777
          },
          "minimum_feasible_speed": 1.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 1403.9564630001887,
      "unavailable_pump_id": "P2",
      "role_before_outage": "running_duty",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P2_unavailable"
    },
    {
      "running_pumps": 2,
      "speed_fraction": 0.9682458365518543,
      "achieved_flow_m3_s": 0.04779223410152232,
      "achieved_flow_m3_h": 172.05204276548037,
      "branch_flows_m3_s": [
        0.02389611705076116,
        0.02389611705076116
      ],
      "per_pump_flow_m3_h": 86.02602138274018,
      "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
      "pump_head_m": 22.000000000000007,
      "branch_loss_m": 1.9999999999999996,
      "header_head_m": 20.000000000000007,
      "header_heads_by_branch_m": [
        20.000000000000007,
        20.000000000000007
      ],
      "header_differential_kPa": 196.02342000000007,
      "pump_differential_kPa": 215.62576200000007,
      "passive_shared_loss_m": 17.999999999999996,
      "terminal_differential_head_m": 10.000000000000002,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 2.000000000000004,
      "valve_R_s2_m5": 875.6193100557966,
      "valve_Kv_fraction_of_max": 0.9999999999999988,
      "pump_efficiency": 0.7996235579587179,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 10.30523689582314,
      "shaft_power_each_kW": 6.443805208872528,
      "electrical_power_kW": 14.286232588122223,
      "valve_dissipation_kW": 0.9368397178021052,
      "loop_balance_residual_m": 7.105427357601002e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.9682458365518543,
        "maximum_speed_scaled_flow": 0.8333333333333334
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 2.2222222222222223,
        "valve_rangeability": 6.319612329882269,
        "valve_maximum_differential": 1.346291201783626
      },
      "minimum_feasible_speed": 0.9682458365518543,
      "maximum_feasible_speed": 1.0,
      "minimum_required_header_head_m": 20.0,
      "binding_lower_speed_bounds": [
        "hydraulic_pressure_requirement"
      ],
      "load_fraction": 1.0,
      "coil_heat_W": 1000000.0,
      "required_flow_m3_s": 0.04779223410152233,
      "required_flow_m3_h": 172.0520427654804,
      "flow_error_m3_s": -6.938893903907228e-18,
      "running_pump_ids": [
        "P1",
        "P2"
      ],
      "available_pump_ids": [
        "P1",
        "P2"
      ],
      "available_standby_count": 0,
      "rejected_lower_count_candidates": [
        {
          "feasible": false,
          "running_pumps": 1,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.3693063937629153,
            "maximum_speed_scaled_flow": 1.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 4.444444444444445,
            "valve_rangeability": 6.393355926272211,
            "valve_maximum_differential": 1.6583123951777
          },
          "minimum_feasible_speed": 1.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "reasons": [
            "Required minimum speed exceeds permitted upper bound"
          ]
        }
      ],
      "strategy": "variable",
      "speed_rpm": 1403.9564630001887,
      "unavailable_pump_id": "P3",
      "role_before_outage": "designated_standby",
      "running_before_outage": [
        "P1",
        "P2"
      ],
      "case": "P3_unavailable"
    }
  ],
  "annual_energy_profiles": {
    "reference": {
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 50627.80074276148,
      "savings_kWh": 45128.66820837442,
      "savings_percent": 47.12858431674562,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          17170.222933151632,
          25029.479494390136
        ]
      }
    },
    "partial_load_heavy": {
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 35849.023265405376,
      "savings_kWh": 42207.39996268658,
      "savings_percent": 54.072936239149165,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          14749.17205163449,
          8585.111466575816,
          12514.739747195068
        ]
      }
    },
    "full_load_heavy": {
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 115832.44788080204,
      "savings_kWh": 11957.698430882228,
      "savings_percent": 9.357293012026936,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1053.5122894024637,
          2146.277866643954,
          112632.65772475561
        ]
      }
    }
  },
  "named_sensitivity": [
    {
      "name": "Reference",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 50627.80074276148,
      "savings_kWh": 45128.66820837442,
      "savings_percent": 47.12858431674562,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          17170.222933151632,
          25029.479494390136
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 7.822222222222226,
          "header_heads_by_branch_m": [
            7.822222222222226
          ],
          "header_differential_kPa": 76.66693760000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 6.222222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.942222222222222,
          "valve_R_s2_m5": 13523.453788639494,
          "valve_Kv_fraction_of_max": 0.25445667890399126,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.9260140143963902,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5590169943749476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.6000000000000005,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.677772085586298,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 10.780000000000001,
          "branch_loss_m": 0.98,
          "header_head_m": 9.8,
          "header_heads_by_branch_m": [
            9.8,
            9.8
          ],
          "header_differential_kPa": 96.05147580000002,
          "pump_differential_kPa": 105.65662338000001,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 4.9,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000002,
          "valve_R_s2_m5": 875.6193100557948,
          "valve_Kv_fraction_of_max": 0.9999999999999999,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.534696255267337,
          "shaft_power_each_kW": 2.210225186643277,
          "electrical_power_kW": 4.900177777725922,
          "valve_dissipation_kW": 0.3213360232061216,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.677772085586298,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.677772085586298,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9585144756340407,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 982.7695241001321
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 6.443805208872528,
          "electrical_power_kW": 14.286232588122223,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "name": "Resistance -20%",
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 43120.53716960544,
      "savings_kWh": 52635.93178153046,
      "savings_percent": 54.968538792288115,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          14115.666105639746,
          20576.77274874599
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.024,
          "header_head_m": 8.078222222222227,
          "header_heads_by_branch_m": [
            8.078222222222227
          ],
          "header_differential_kPa": 79.17603737600005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 6.79822222222222,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 5.77422222222222,
          "valve_R_s2_m5": 15800.063994784556,
          "valve_Kv_fraction_of_max": 0.2354118077153792,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 1.08190414343866,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5426785420486056,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.2800000000000002,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.6309714732061981,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.1094003924504583,
          "pump_head_m": 8.819999999999997,
          "branch_loss_m": 0.784,
          "header_head_m": 8.035999999999996,
          "header_heads_by_branch_m": [
            8.035999999999996,
            8.035999999999996
          ],
          "header_differential_kPa": 78.76221015599995,
          "pump_differential_kPa": 86.44632821999997,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 4.115999999999995,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9799999999999952,
          "valve_R_s2_m5": 875.6193100557903,
          "valve_Kv_fraction_of_max": 1.0000000000000024,
          "pump_efficiency": 0.79581104394609,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.892024208855092,
          "shaft_power_each_kW": 1.8170294511840202,
          "electrical_power_kW": 4.028443523299014,
          "valve_dissipation_kW": 0.3213360232061199,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.6309714732061981,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.6309714732061981,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 8.036,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.916037662981168,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 914.9086361489872
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9013878188659973,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.109400392450458,
          "pump_head_m": 18.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 16.4,
          "header_heads_by_branch_m": [
            16.4,
            16.4
          ],
          "header_differential_kPa": 160.73920439999998,
          "pump_differential_kPa": 176.42107800000002,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 8.399999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.9999999999999938,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.79581104394609,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 8.43155746021893,
          "shaft_power_each_kW": 5.2974619568047245,
          "electrical_power_kW": 11.74473330407876,
          "valve_dissipation_kW": 0.9368397178021004,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9013878188659973,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9013878188659973,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.4,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3086252328302401,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1307.012337355696
        }
      ]
    },
    {
      "name": "Resistance +10%",
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 54442.47495146072,
      "savings_kWh": 41313.993999675185,
      "savings_percent": 43.14485950892522,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          18722.338299206007,
          27292.038337035
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 7.694222222222225,
          "header_heads_by_branch_m": [
            7.694222222222225
          ],
          "header_differential_kPa": 75.41238771200004,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 5.934222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.526222222222221,
          "valve_R_s2_m5": 12385.14868556696,
          "valve_Kv_fraction_of_max": 0.2658930911089082,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.8480689498752549,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5670097000933935,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.7600000000000007,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0,
          "pump_head_m": 11.759999999999998,
          "branch_loss_m": 1.078,
          "header_head_m": 10.681999999999999,
          "header_heads_by_branch_m": [
            10.681999999999999,
            10.681999999999999
          ],
          "header_differential_kPa": 104.69610862199998,
          "pump_differential_kPa": 115.26177095999998,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 5.291999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9799999999999972,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.856032278473457,
          "shaft_power_each_kW": 2.4100201740459104,
          "electrical_power_kW": 5.3431330762574225,
          "valve_dissipation_kW": 0.32133602320612054,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.7,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 10.682,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9790620511489555,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1014.9999999999999
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.577647452645548,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.324555320336758,
            "valve_maximum_differential": 1.3693063937629153
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 21.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3986600730699363,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.39970702454417,
                "valve_maximum_differential": 1.682631867046384
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "name": "Terminal minimum 8 m",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 57136.700529885034,
      "savings_kWh": 38619.76842125087,
      "savings_percent": 40.33123698510475,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          9973.215396299676,
          22134.00563919522,
          25029.479494390136
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7071067811865476,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1313708498984758,
          "pump_head_m": 10.880000000000004,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 9.600000000000005,
          "header_heads_by_branch_m": [
            9.600000000000005
          ],
          "header_differential_kPa": 94.09124160000005,
          "pump_differential_kPa": 106.63674048000006,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 7.999999999999998,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.719999999999998,
          "valve_R_s2_m5": 18388.005511171683,
          "valve_Kv_fraction_of_max": 0.21821789023599242,
          "pump_efficiency": 0.7939595949289333,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.038563225937378,
          "shaft_power_each_kW": 2.567590641838453,
          "electrical_power_kW": 2.8462372706334693,
          "valve_dissipation_kW": 1.2591125807260266,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7071067811865476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.7071067811865476,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1025.304832720494
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7458216945088149,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9385621324155874,
          "pump_head_m": 13.879999999999997,
          "branch_loss_m": 0.98,
          "header_head_m": 12.899999999999997,
          "header_heads_by_branch_m": [
            12.899999999999997,
            12.899999999999997
          ],
          "header_differential_kPa": 126.43510589999997,
          "pump_differential_kPa": 136.04025348,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 7.9999999999999964,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 4.0799999999999965,
          "valve_R_s2_m5": 3645.4354949261624,
          "valve_Kv_fraction_of_max": 0.4900980294098036,
          "pump_efficiency": 0.7986788859493381,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 4.551167349082617,
          "shaft_power_each_kW": 2.8491847156275694,
          "electrical_power_kW": 6.316782431277175,
          "valve_dissipation_kW": 1.3378071170214025,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7458216945088149,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.7458216945088149,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 12.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0077822185373186,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1081.4414570377814
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 6.443805208872528,
          "electrical_power_kW": 14.286232588122223,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "name": "Terminal minimum 12 m",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 69585.62741446987,
      "savings_kWh": 26170.841536666034,
      "savings_percent": 27.330625098572607,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          13537.69380636657,
          28755.895271068304,
          27292.038337035
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7905694150420949,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0119288512538813,
          "pump_head_m": 14.880000000000004,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 13.600000000000005,
          "header_heads_by_branch_m": [
            13.600000000000005
          ],
          "header_differential_kPa": 133.29592560000003,
          "pump_differential_kPa": 145.84142448000006,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.719999999999997,
          "valve_R_s2_m5": 29333.246886869114,
          "valve_Kv_fraction_of_max": 0.17277368511627203,
          "pump_efficiency": 0.799950195877717,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.7880350001790606,
          "shaft_power_each_kW": 3.485260725663037,
          "electrical_power_kW": 3.863497090858039,
          "valve_dissipation_kW": 2.0085843549677094,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7905694150420949,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.7905694150420949,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1146.3256518110377
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.8253787009609589,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.8480955459415358,
          "pump_head_m": 17.880000000000003,
          "branch_loss_m": 0.98,
          "header_head_m": 16.900000000000002,
          "header_heads_by_branch_m": [
            16.900000000000002,
            16.900000000000002
          ],
          "header_differential_kPa": 165.63978990000004,
          "pump_differential_kPa": 175.24493748000003,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 12.000000000000002,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 8.080000000000002,
          "valve_R_s2_m5": 7219.391862500838,
          "valve_Kv_fraction_of_max": 0.3482630165734962,
          "pump_efficiency": 0.79192376289302,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 5.862742954005564,
          "shaft_power_each_kW": 3.701582922949589,
          "electrical_power_kW": 8.206591116172461,
          "valve_dissipation_kW": 2.6493827219443493,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.8253787009609589,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.8253787009609589,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0680004681646913,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1196.7991163933905
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.577647452645548,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 22.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3919410907075054,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "name": "Adverse efficiencies",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 62773.994211494195,
      "savings_kWh": 48740.07762720894,
      "savings_percent": 43.707558000131016,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          10539.591123925085,
          21253.143842273075,
          30981.25924529603
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 7.822222222222226,
          "header_heads_by_branch_m": [
            7.822222222222226
          ],
          "header_differential_kPa": 76.66693760000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 6.222222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.942222222222222,
          "valve_R_s2_m5": 13523.453788639494,
          "valve_Kv_fraction_of_max": 0.25445667890399126,
          "pump_efficiency": 0.7000000000000001,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.4363780851539154,
          "electrical_power_kW": 3.0078741792023647,
          "valve_dissipation_kW": 0.9260140143963902,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5590169943749476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.6000000000000005,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.677772085586298,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 10.780000000000001,
          "branch_loss_m": 0.98,
          "header_head_m": 9.8,
          "header_heads_by_branch_m": [
            9.8,
            9.8
          ],
          "header_differential_kPa": 96.05147580000002,
          "pump_differential_kPa": 105.65662338000001,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 4.9,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000002,
          "valve_R_s2_m5": 875.6193100557948,
          "valve_Kv_fraction_of_max": 0.9999999999999999,
          "pump_efficiency": 0.7194622256553111,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 3.534696255267337,
          "shaft_power_each_kW": 2.4564849475230006,
          "electrical_power_kW": 6.065394932155558,
          "valve_dissipation_kW": 0.3213360232061216,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.677772085586298,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.677772085586298,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9585144756340407,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 982.7695241001321
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7194622256553111,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 7.161763695402335,
          "electrical_power_kW": 17.68336714914157,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "name": "More partial-load hours",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 35849.023265405376,
      "savings_kWh": 42207.39996268658,
      "savings_percent": 54.072936239149165,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          14749.17205163449,
          8585.111466575816,
          12514.739747195068
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 7.822222222222226,
          "header_heads_by_branch_m": [
            7.822222222222226
          ],
          "header_differential_kPa": 76.66693760000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 6.222222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.942222222222222,
          "valve_R_s2_m5": 13523.453788639494,
          "valve_Kv_fraction_of_max": 0.25445667890399126,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.9260140143963902,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5590169943749476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.6000000000000005,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.677772085586298,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 10.780000000000001,
          "branch_loss_m": 0.98,
          "header_head_m": 9.8,
          "header_heads_by_branch_m": [
            9.8,
            9.8
          ],
          "header_differential_kPa": 96.05147580000002,
          "pump_differential_kPa": 105.65662338000001,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 4.9,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000002,
          "valve_R_s2_m5": 875.6193100557948,
          "valve_Kv_fraction_of_max": 0.9999999999999999,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.534696255267337,
          "shaft_power_each_kW": 2.210225186643277,
          "electrical_power_kW": 4.900177777725922,
          "valve_dissipation_kW": 0.3213360232061216,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.677772085586298,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.677772085586298,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9585144756340407,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 982.7695241001321
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 6.443805208872528,
          "electrical_power_kW": 14.286232588122223,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "name": "More full-load hours",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 115832.44788080204,
      "savings_kWh": 11957.698430882228,
      "savings_percent": 9.357293012026936,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1053.5122894024637,
          2146.277866643954,
          112632.65772475561
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 7.822222222222226,
          "header_heads_by_branch_m": [
            7.822222222222226
          ],
          "header_differential_kPa": 76.66693760000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 6.222222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.942222222222222,
          "valve_R_s2_m5": 13523.453788639494,
          "valve_Kv_fraction_of_max": 0.25445667890399126,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.9260140143963902,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5590169943749476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.6000000000000005,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.677772085586298,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 10.780000000000001,
          "branch_loss_m": 0.98,
          "header_head_m": 9.8,
          "header_heads_by_branch_m": [
            9.8,
            9.8
          ],
          "header_differential_kPa": 96.05147580000002,
          "pump_differential_kPa": 105.65662338000001,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 4.9,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000002,
          "valve_R_s2_m5": 875.6193100557948,
          "valve_Kv_fraction_of_max": 0.9999999999999999,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.534696255267337,
          "shaft_power_each_kW": 2.210225186643277,
          "electrical_power_kW": 4.900177777725922,
          "valve_dissipation_kW": 0.3213360232061216,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.677772085586298,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.677772085586298,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9585144756340407,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 982.7695241001321
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 6.443805208872528,
          "electrical_power_kW": 14.286232588122223,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "name": "Combined unfavourable",
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 157141.41901601342,
      "savings_kWh": -10222.966759265837,
      "savings_percent": -6.958259226281989,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1587.7767537466023,
          3577.4213743700416,
          151976.22088789678
        ]
      },
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7134423592694787,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1213239438420097,
          "pump_head_m": 11.168000000000001,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 9.760000000000002,
          "header_heads_by_branch_m": [
            9.760000000000002
          ],
          "header_differential_kPa": 95.65942896000001,
          "pump_differential_kPa": 109.45947772800001,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 7.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.591999999999995,
          "valve_R_s2_m5": 18037.757787149356,
          "valve_Kv_fraction_of_max": 0.22032632461961593,
          "pump_efficiency": 0.7126402503253104,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.0925251936827785,
          "shaft_power_each_kW": 2.936299476106731,
          "electrical_power_kW": 3.6250610816132474,
          "valve_dissipation_kW": 1.2351294839502922,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7134423592694787,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.7134423592694787,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.76,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1034.491420940744
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7580402363990977,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9234338315934192,
          "pump_head_m": 14.467999999999998,
          "branch_loss_m": 1.078,
          "header_head_m": 13.389999999999999,
          "header_heads_by_branch_m": [
            13.389999999999999,
            13.389999999999999
          ],
          "header_differential_kPa": 131.23767969,
          "pump_differential_kPa": 141.80334202799997,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 7.999999999999998,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 3.6879999999999975,
          "valve_R_s2_m5": 3295.1877709038454,
          "valve_Kv_fraction_of_max": 0.5154868389474001,
          "pump_efficiency": 0.7170688109277675,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 4.743968963006291,
          "shaft_power_each_kW": 3.3078896269859976,
          "electrical_power_kW": 8.1676287086074,
          "valve_dissipation_kW": 1.2092727077389542,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7580402363990977,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.7580402363990977,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.39,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0213655075437,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1099.1583427786916
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 19.27653740333546,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.324555320336758,
            "valve_maximum_differential": 1.3693063937629153
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 21.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3986600730699363,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.39970702454417,
                "valve_maximum_differential": 1.682631867046384
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "name": "Resistance +25%: capacity challenge",
      "resistance_multiplier": 1.25,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": false,
      "hours": [
        3504,
        3504,
        1752
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null,
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 25.28,
          "header_heads_by_branch_m": [
            25.28
          ],
          "header_differential_kPa": 247.77360288000003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.6,
          "terminal_differential_head_m": 23.279999999999994,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 21.679999999999993,
          "valve_R_s2_m5": 59323.208256280064,
          "valve_Kv_fraction_of_max": 0.12149134784615742,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.0621370163899195,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.225,
          "header_head_m": 26.854999999999997,
          "header_heads_by_branch_m": [
            26.854999999999997,
            26.854999999999997
          ],
          "header_differential_kPa": 263.210447205,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 11.025000000000002,
          "terminal_differential_head_m": 20.729999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 15.829999999999997,
          "valve_R_s2_m5": 14143.93232467676,
          "valve_Kv_fraction_of_max": 0.24881272085014883,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.190560456482554,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "strategy": "fixed",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible fixed-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'running': 1, 'violations': ['per-pump flow outside declared envelope', 'valve resistance outside declared controllable range', 'terminal differential pressure below required minimum', 'nonphysical pump head or efficiency']}, {'running': 2, 'violations': ['valve resistance outside declared controllable range']}]"
          ]
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 7.502222222222226,
          "header_heads_by_branch_m": [
            7.502222222222226
          ],
          "header_differential_kPa": 73.53056288000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 3.6,
          "terminal_differential_head_m": 5.502222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.9022222222222207,
          "valve_R_s2_m5": 10677.691030958158,
          "valve_Kv_fraction_of_max": 0.28636437594200864,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.7311513530935524,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5787918451395113,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.563688748658854,
            "valve_maximum_differential": 1.1224972160321824
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 4.000000000000001,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7320775232173161,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9561828874675148,
          "pump_head_m": 13.230000000000002,
          "branch_loss_m": 1.225,
          "header_head_m": 12.005000000000003,
          "header_heads_by_branch_m": [
            12.005000000000003,
            12.005000000000003
          ],
          "header_differential_kPa": 117.66305785500003,
          "pump_differential_kPa": 129.66949233000003,
          "passive_shared_loss_m": 11.025000000000002,
          "terminal_differential_head_m": 5.880000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000013,
          "valve_R_s2_m5": 875.6193100557957,
          "valve_Kv_fraction_of_max": 0.9999999999999993,
          "pump_efficiency": 0.7993280212272604,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 4.3380363132826405,
          "shaft_power_each_kW": 2.713552007486345,
          "electrical_power_kW": 6.016078056726183,
          "valve_dissipation_kW": 0.3213360232061219,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7320775232173161,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.432373799669879,
            "valve_maximum_differential": 1.2011713033535225
          },
          "minimum_feasible_speed": 0.7320775232173161,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 12.005000000000003,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0090992270336947,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.486455310152994,
                "valve_maximum_differential": 1.3875
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1061.5124086651083
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible variable-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'feasible': False, 'running_pumps': 1, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.4415703243338496, 'maximum_speed_scaled_flow': 1.6666666666666667}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 4.444444444444445, 'valve_rangeability': 6.4092218716471345, 'valve_maximum_differential': 1.71846588560844}, 'minimum_feasible_speed': 1.6666666666666667, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}, {'feasible': False, 'running_pumps': 2, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.0458250331675945, 'maximum_speed_scaled_flow': 0.8333333333333334}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 2.2222222222222223, 'valve_rangeability': 6.33196257095697, 'valve_maximum_differential': 1.403121520040228}, 'minimum_feasible_speed': 1.0458250331675945, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}]"
          ]
        }
      ]
    },
    {
      "name": "Terminal minimum 14 m: capacity challenge",
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 14.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": false,
      "hours": [
        3504,
        3504,
        1752
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null,
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 14.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 14.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "strategy": "fixed",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible fixed-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'running': 1, 'violations': ['per-pump flow outside declared envelope', 'valve resistance outside declared controllable range', 'terminal differential pressure below required minimum', 'nonphysical pump head or efficiency']}, {'running': 2, 'violations': ['terminal differential pressure below required minimum']}]"
          ]
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.8291561975888501,
          "achieved_flow_m3_s": 0.019116893640608937,
          "achieved_flow_m3_h": 68.82081710619217,
          "branch_flows_m3_s": [
            0.019116893640608937
          ],
          "per_pump_flow_m3_h": 68.82081710619217,
          "flow_ratio_to_speed_scaled_BEP": 0.9648363026488438,
          "pump_head_m": 16.880000000000003,
          "branch_loss_m": 1.2800000000000007,
          "header_head_m": 15.600000000000001,
          "header_heads_by_branch_m": [
            15.600000000000001
          ],
          "header_differential_kPa": 152.89826760000003,
          "pump_differential_kPa": 165.44376648000002,
          "passive_shared_loss_m": 2.8800000000000017,
          "terminal_differential_head_m": 14.000000000000007,
          "terminal_min_differential_head_m": 14.0,
          "valve_head_m": 12.720000000000006,
          "valve_R_s2_m5": 34805.867574717835,
          "valve_Kv_fraction_of_max": 0.15861031714362883,
          "pump_efficiency": 0.7995672300360087,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.1627708872999025,
          "shaft_power_each_kW": 3.9556034420738655,
          "electrical_power_kW": 4.384883540709307,
          "valve_dissipation_kW": 2.3833202420885526,
          "loop_balance_residual_m": -7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.8291561975888501,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.8291561975888501,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 15.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": 3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1202.2764865038325
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.862409415533017,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.8116794499134278,
          "pump_head_m": 19.879999999999995,
          "branch_loss_m": 0.98,
          "header_head_m": 18.899999999999995,
          "header_heads_by_branch_m": [
            18.899999999999995,
            18.899999999999995
          ],
          "header_differential_kPa": 185.24213189999995,
          "pump_differential_kPa": 194.84727947999997,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 13.999999999999995,
          "terminal_min_differential_head_m": 14.0,
          "valve_head_m": 10.079999999999995,
          "valve_R_s2_m5": 9006.370046288168,
          "valve_Kv_fraction_of_max": 0.31180478223116187,
          "pump_efficiency": 0.7875873796452818,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 6.518530756467035,
          "shaft_power_each_kW": 4.138290509049859,
          "electrical_power_kW": 9.174793280234695,
          "valve_dissipation_kW": 3.3051705244058196,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.862409415533017,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.862409415533017,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 18.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0968705484240153,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1250.4936525228745
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible variable-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'feasible': False, 'running_pumps': 1, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.4142135623730951, 'maximum_speed_scaled_flow': 1.6666666666666667}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 4.444444444444445, 'valve_rangeability': 6.393355926272211, 'valve_maximum_differential': 1.6583123951777}, 'minimum_feasible_speed': 1.6666666666666667, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}, {'feasible': False, 'running_pumps': 2, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.0307764064044151, 'maximum_speed_scaled_flow': 0.8333333333333334}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 2.2222222222222223, 'valve_rangeability': 6.319612329882269, 'valve_maximum_differential': 1.346291201783626}, 'minimum_feasible_speed': 1.0307764064044151, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}]"
          ]
        }
      ]
    }
  ],
  "factorial_settings": [
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.024,
          "header_head_m": 8.078222222222227,
          "header_heads_by_branch_m": [
            8.078222222222227
          ],
          "header_differential_kPa": 79.17603737600005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 6.79822222222222,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 5.77422222222222,
          "valve_R_s2_m5": 15800.063994784556,
          "valve_Kv_fraction_of_max": 0.2354118077153792,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 1.08190414343866,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5426785420486056,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.2800000000000002,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.6309714732061981,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.1094003924504583,
          "pump_head_m": 8.819999999999997,
          "branch_loss_m": 0.784,
          "header_head_m": 8.035999999999996,
          "header_heads_by_branch_m": [
            8.035999999999996,
            8.035999999999996
          ],
          "header_differential_kPa": 78.76221015599995,
          "pump_differential_kPa": 86.44632821999997,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 4.115999999999995,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9799999999999952,
          "valve_R_s2_m5": 875.6193100557903,
          "valve_Kv_fraction_of_max": 1.0000000000000024,
          "pump_efficiency": 0.79581104394609,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.892024208855092,
          "shaft_power_each_kW": 1.8170294511840202,
          "electrical_power_kW": 4.028443523299014,
          "valve_dissipation_kW": 0.3213360232061199,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.6309714732061981,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.6309714732061981,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 8.036,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.916037662981168,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 914.9086361489872
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9013878188659973,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.109400392450458,
          "pump_head_m": 18.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 16.4,
          "header_heads_by_branch_m": [
            16.4,
            16.4
          ],
          "header_differential_kPa": 160.73920439999998,
          "pump_differential_kPa": 176.42107800000002,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 8.399999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.9999999999999938,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.79581104394609,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 8.43155746021893,
          "shaft_power_each_kW": 5.2974619568047245,
          "electrical_power_kW": 11.74473330407876,
          "valve_dissipation_kW": 0.9368397178021004,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9013878188659973,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9013878188659973,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.4,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3086252328302401,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1307.012337355696
        }
      ]
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.024,
          "header_head_m": 8.078222222222227,
          "header_heads_by_branch_m": [
            8.078222222222227
          ],
          "header_differential_kPa": 79.17603737600005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 6.79822222222222,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 5.77422222222222,
          "valve_R_s2_m5": 15800.063994784556,
          "valve_Kv_fraction_of_max": 0.2354118077153792,
          "pump_efficiency": 0.7000000000000001,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.4363780851539154,
          "electrical_power_kW": 3.0078741792023647,
          "valve_dissipation_kW": 1.08190414343866,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5426785420486056,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.2800000000000002,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.6309714732061981,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.1094003924504583,
          "pump_head_m": 8.819999999999997,
          "branch_loss_m": 0.784,
          "header_head_m": 8.035999999999996,
          "header_heads_by_branch_m": [
            8.035999999999996,
            8.035999999999996
          ],
          "header_differential_kPa": 78.76221015599995,
          "pump_differential_kPa": 86.44632821999997,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 4.115999999999995,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9799999999999952,
          "valve_R_s2_m5": 875.6193100557903,
          "valve_Kv_fraction_of_max": 1.0000000000000024,
          "pump_efficiency": 0.7140157770658428,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.892024208855092,
          "shaft_power_each_kW": 2.0251822871054044,
          "electrical_power_kW": 5.000450091618283,
          "valve_dissipation_kW": 0.3213360232061199,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.6309714732061981,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.6309714732061981,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 8.036,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.916037662981168,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 914.9086361489872
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9013878188659973,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.109400392450458,
          "pump_head_m": 18.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 16.4,
          "header_heads_by_branch_m": [
            16.4,
            16.4
          ],
          "header_differential_kPa": 160.73920439999998,
          "pump_differential_kPa": 176.42107800000002,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 8.399999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.9999999999999938,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.7140157770658428,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 8.43155746021893,
          "shaft_power_each_kW": 5.904321536750452,
          "electrical_power_kW": 14.578571695680127,
          "valve_dissipation_kW": 0.9368397178021004,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9013878188659973,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9013878188659973,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.4,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3086252328302401,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1307.012337355696
        }
      ]
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6942621983083913,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1523024038313547,
          "pump_head_m": 10.304000000000002,
          "branch_loss_m": 1.024,
          "header_head_m": 9.280000000000001,
          "header_heads_by_branch_m": [
            9.280000000000001
          ],
          "header_differential_kPa": 90.95486688000001,
          "pump_differential_kPa": 100.99126598400002,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 7.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.9759999999999955,
          "valve_R_s2_m5": 19088.50095921631,
          "valve_Kv_fraction_of_max": 0.21417646843905971,
          "pump_efficiency": 0.7918813922255169,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.9306392904465752,
          "shaft_power_each_kW": 2.438040986189452,
          "electrical_power_kW": 2.702628296407773,
          "valve_dissipation_kW": 1.3070787742774939,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.6942621983083913,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.6942621983083913,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.280000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1006.6801875471674
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7207634840916957,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9711923750994935,
          "pump_head_m": 12.704000000000002,
          "branch_loss_m": 0.784,
          "header_head_m": 11.920000000000002,
          "header_heads_by_branch_m": [
            11.920000000000002,
            11.920000000000002
          ],
          "header_differential_kPa": 116.82995832000002,
          "pump_differential_kPa": 124.51407638400003,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 8.0,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 4.864000000000001,
          "valve_R_s2_m5": 4345.930942970802,
          "valve_Kv_fraction_of_max": 0.44886552903725485,
          "pump_efficiency": 0.7997095422616571,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 4.165564121235274,
          "shaft_power_each_kW": 2.6044231693513678,
          "electrical_power_kW": 5.77413406352149,
          "valve_dissipation_kW": 1.5948759355863011,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7207634840916957,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.7207634840916957,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 11.92,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9800510190801293,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1045.1070519329587
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9013878188659973,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.109400392450458,
          "pump_head_m": 18.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 16.4,
          "header_heads_by_branch_m": [
            16.4,
            16.4
          ],
          "header_differential_kPa": 160.73920439999998,
          "pump_differential_kPa": 176.42107800000002,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 8.399999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.9999999999999938,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.79581104394609,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 8.43155746021893,
          "shaft_power_each_kW": 5.2974619568047245,
          "electrical_power_kW": 11.74473330407876,
          "valve_dissipation_kW": 0.9368397178021004,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9013878188659973,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9013878188659973,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.4,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3086252328302401,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1307.012337355696
        }
      ]
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6942621983083913,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1523024038313547,
          "pump_head_m": 10.304000000000002,
          "branch_loss_m": 1.024,
          "header_head_m": 9.280000000000001,
          "header_heads_by_branch_m": [
            9.280000000000001
          ],
          "header_differential_kPa": 90.95486688000001,
          "pump_differential_kPa": 100.99126598400002,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 7.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.9759999999999955,
          "valve_R_s2_m5": 19088.50095921631,
          "valve_Kv_fraction_of_max": 0.21417646843905971,
          "pump_efficiency": 0.7084019888935954,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 1.9306392904465752,
          "shaft_power_each_kW": 2.7253442546962754,
          "electrical_power_kW": 3.3646225366620683,
          "valve_dissipation_kW": 1.3070787742774939,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.6942621983083913,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.6942621983083913,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.280000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1006.6801875471674
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7207634840916957,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9711923750994935,
          "pump_head_m": 12.704000000000002,
          "branch_loss_m": 0.784,
          "header_head_m": 11.920000000000002,
          "header_heads_by_branch_m": [
            11.920000000000002,
            11.920000000000002
          ],
          "header_differential_kPa": 116.82995832000002,
          "pump_differential_kPa": 124.51407638400003,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 8.0,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 4.864000000000001,
          "valve_R_s2_m5": 4345.930942970802,
          "valve_Kv_fraction_of_max": 0.44886552903725485,
          "pump_efficiency": 0.7195850603737959,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 4.165564121235274,
          "shaft_power_each_kW": 2.8944209313291114,
          "electrical_power_kW": 7.146718348960768,
          "valve_dissipation_kW": 1.5948759355863011,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7207634840916957,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.7207634840916957,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 11.92,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9800510190801293,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1045.1070519329587
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9013878188659973,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.109400392450458,
          "pump_head_m": 18.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 16.4,
          "header_heads_by_branch_m": [
            16.4,
            16.4
          ],
          "header_differential_kPa": 160.73920439999998,
          "pump_differential_kPa": 176.42107800000002,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 8.399999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.9999999999999938,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.7140157770658428,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 8.43155746021893,
          "shaft_power_each_kW": 5.904321536750452,
          "electrical_power_kW": 14.578571695680127,
          "valve_dissipation_kW": 0.9368397178021004,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9013878188659973,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9013878188659973,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.4,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3086252328302401,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1307.012337355696
        }
      ]
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7791020472312983,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0268231264992398,
          "pump_head_m": 14.304000000000004,
          "branch_loss_m": 1.024,
          "header_head_m": 13.280000000000005,
          "header_heads_by_branch_m": [
            13.280000000000005
          ],
          "header_differential_kPa": 130.15955088000004,
          "pump_differential_kPa": 140.19594998400004,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.975999999999997,
          "valve_R_s2_m5": 30033.74233491375,
          "valve_Kv_fraction_of_max": 0.1707469441906277,
          "pump_efficiency": 0.7997481819596821,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.680111064688258,
          "shaft_power_each_kW": 3.351193694646462,
          "electrical_power_kW": 3.7148804951185697,
          "valve_dissipation_kW": 2.056550548519177,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7791020472312983,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.7791020472312983,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.280000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1129.6979684853825
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.802807573457052,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.8719399556554482,
          "pump_head_m": 16.704,
          "branch_loss_m": 0.784,
          "header_head_m": 15.92,
          "header_heads_by_branch_m": [
            15.92,
            15.92
          ],
          "header_differential_kPa": 156.03464232000002,
          "pump_differential_kPa": 163.71876038400003,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 12.0,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 8.863999999999999,
          "valve_R_s2_m5": 7919.887310545472,
          "valve_Kv_fraction_of_max": 0.3325049876122216,
          "pump_efficiency": 0.7942602187648651,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 5.477139726158218,
          "shaft_power_each_kW": 3.4479504303234436,
          "electrical_power_kW": 7.644275424727732,
          "valve_dissipation_kW": 2.9064515405092455,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.802807573457052,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.802807573457052,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 15.92,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0418733128360664,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1164.0709815127254
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9617692030835673,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0397504898200725,
          "pump_head_m": 21.6,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 20.0,
          "header_heads_by_branch_m": [
            20.0,
            20.0
          ],
          "header_differential_kPa": 196.02342000000002,
          "pump_differential_kPa": 211.70529360000003,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 5.599999999999998,
          "valve_R_s2_m5": 2451.7340681562246,
          "valve_Kv_fraction_of_max": 0.5976143046671969,
          "pump_efficiency": 0.7994469644956725,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.117868952262718,
          "shaft_power_each_kW": 6.328042635477094,
          "electrical_power_kW": 14.029581278078027,
          "valve_dissipation_kW": 2.6231512098458882,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9617692030835673,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9617692030835673,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3509256086106296,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1394.5653444711725
        }
      ]
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.024,
          "header_head_m": 25.856,
          "header_heads_by_branch_m": [
            25.856
          ],
          "header_differential_kPa": 253.41907737600002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 24.575999999999993,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 23.551999999999992,
          "valve_R_s2_m5": 64445.58122010647,
          "valve_Kv_fraction_of_max": 0.11656310103003924,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.412889806735026,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.784,
          "header_head_m": 27.296,
          "header_heads_by_branch_m": [
            27.296,
            27.296
          ],
          "header_differential_kPa": 267.532763616,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 23.375999999999994,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 20.239999999999995,
          "valve_R_s2_m5": 18084.219219927836,
          "valve_Kv_fraction_of_max": 0.22004311471167604,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 6.636572560910099,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 22.4,
          "header_heads_by_branch_m": [
            22.4,
            22.4
          ],
          "header_differential_kPa": 219.5462304,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 14.399999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 7.999999999999998,
          "valve_R_s2_m5": 3502.4772402231783,
          "valve_Kv_fraction_of_max": 0.5,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 3.7473588712084123,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7791020472312983,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0268231264992398,
          "pump_head_m": 14.304000000000004,
          "branch_loss_m": 1.024,
          "header_head_m": 13.280000000000005,
          "header_heads_by_branch_m": [
            13.280000000000005
          ],
          "header_differential_kPa": 130.15955088000004,
          "pump_differential_kPa": 140.19594998400004,
          "passive_shared_loss_m": 2.3040000000000003,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.975999999999997,
          "valve_R_s2_m5": 30033.74233491375,
          "valve_Kv_fraction_of_max": 0.1707469441906277,
          "pump_efficiency": 0.7196402599424029,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.680111064688258,
          "shaft_power_each_kW": 3.724237252794561,
          "electrical_power_kW": 4.597823768882174,
          "valve_dissipation_kW": 2.056550548519177,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7791020472312983,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5522539058643834,
            "valve_maximum_differential": 1.0961295543867067
          },
          "minimum_feasible_speed": 0.7791020472312983,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.280000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1129.6979684853825
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.802807573457052,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.8719399556554482,
          "pump_head_m": 16.704,
          "branch_loss_m": 0.784,
          "header_head_m": 15.92,
          "header_heads_by_branch_m": [
            15.92,
            15.92
          ],
          "header_differential_kPa": 156.03464232000002,
          "pump_differential_kPa": 163.71876038400003,
          "passive_shared_loss_m": 7.056000000000001,
          "terminal_differential_head_m": 12.0,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 8.863999999999999,
          "valve_R_s2_m5": 7919.887310545472,
          "valve_Kv_fraction_of_max": 0.3325049876122216,
          "pump_efficiency": 0.7118003125212357,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 5.477139726158218,
          "shaft_power_each_kW": 3.847385024851906,
          "electrical_power_kW": 9.499716110745446,
          "valve_dissipation_kW": 2.9064515405092455,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.802807573457052,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.416800312443386,
            "valve_maximum_differential": 1.1423659658795862
          },
          "minimum_feasible_speed": 0.802807573457052,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 15.92,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0418733128360664,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.46644433526267,
                "valve_maximum_differential": 1.3213629327327143
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1164.0709815127254
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9617692030835673,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0397504898200725,
          "pump_head_m": 21.6,
          "branch_loss_m": 1.5999999999999999,
          "header_head_m": 20.0,
          "header_heads_by_branch_m": [
            20.0,
            20.0
          ],
          "header_differential_kPa": 196.02342000000002,
          "pump_differential_kPa": 211.70529360000003,
          "passive_shared_loss_m": 14.399999999999999,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 5.599999999999998,
          "valve_R_s2_m5": 2451.7340681562246,
          "valve_Kv_fraction_of_max": 0.5976143046671969,
          "pump_efficiency": 0.7192099492795321,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 10.117868952262718,
          "shaft_power_each_kW": 7.03401625797744,
          "electrical_power_kW": 17.367941377722072,
          "valve_dissipation_kW": 2.6231512098458882,
          "loop_balance_residual_m": 3.552713678800501e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9617692030835673,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.30971473206198,
            "valve_maximum_differential": 1.299038105676658
          },
          "minimum_feasible_speed": 0.9617692030835673,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3509256086106296,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.380634764660958,
                "valve_maximum_differential": 1.6085707942145413
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1394.5653444711725
        }
      ]
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 7.822222222222226,
          "header_heads_by_branch_m": [
            7.822222222222226
          ],
          "header_differential_kPa": 76.66693760000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 6.222222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.942222222222222,
          "valve_R_s2_m5": 13523.453788639494,
          "valve_Kv_fraction_of_max": 0.25445667890399126,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.9260140143963902,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5590169943749476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.6000000000000005,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.677772085586298,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 10.780000000000001,
          "branch_loss_m": 0.98,
          "header_head_m": 9.8,
          "header_heads_by_branch_m": [
            9.8,
            9.8
          ],
          "header_differential_kPa": 96.05147580000002,
          "pump_differential_kPa": 105.65662338000001,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 4.9,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000002,
          "valve_R_s2_m5": 875.6193100557948,
          "valve_Kv_fraction_of_max": 0.9999999999999999,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.534696255267337,
          "shaft_power_each_kW": 2.210225186643277,
          "electrical_power_kW": 4.900177777725922,
          "valve_dissipation_kW": 0.3213360232061216,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.677772085586298,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.677772085586298,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9585144756340407,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 982.7695241001321
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 6.443805208872528,
          "electrical_power_kW": 14.286232588122223,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 7.822222222222226,
          "header_heads_by_branch_m": [
            7.822222222222226
          ],
          "header_differential_kPa": 76.66693760000005,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 6.222222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.942222222222222,
          "valve_R_s2_m5": 13523.453788639494,
          "valve_Kv_fraction_of_max": 0.25445667890399126,
          "pump_efficiency": 0.7000000000000001,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.4363780851539154,
          "electrical_power_kW": 3.0078741792023647,
          "valve_dissipation_kW": 0.9260140143963902,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5590169943749476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.6000000000000005,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.677772085586298,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 10.780000000000001,
          "branch_loss_m": 0.98,
          "header_head_m": 9.8,
          "header_heads_by_branch_m": [
            9.8,
            9.8
          ],
          "header_differential_kPa": 96.05147580000002,
          "pump_differential_kPa": 105.65662338000001,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 4.9,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9800000000000002,
          "valve_R_s2_m5": 875.6193100557948,
          "valve_Kv_fraction_of_max": 0.9999999999999999,
          "pump_efficiency": 0.7194622256553111,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 3.534696255267337,
          "shaft_power_each_kW": 2.4564849475230006,
          "electrical_power_kW": 6.065394932155558,
          "valve_dissipation_kW": 0.3213360232061216,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.677772085586298,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.677772085586298,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9585144756340407,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 982.7695241001321
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7194622256553111,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 7.161763695402335,
          "electrical_power_kW": 17.68336714914157,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
