          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7071067811865476,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1313708498984758,
          "pump_head_m": 10.880000000000004,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 9.600000000000005,
          "header_heads_by_branch_m": [
            9.600000000000005
          ],
          "header_differential_kPa": 94.09124160000005,
          "pump_differential_kPa": 106.63674048000006,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 7.999999999999998,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.719999999999998,
          "valve_R_s2_m5": 18388.005511171683,
          "valve_Kv_fraction_of_max": 0.21821789023599242,
          "pump_efficiency": 0.7939595949289333,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.038563225937378,
          "shaft_power_each_kW": 2.567590641838453,
          "electrical_power_kW": 2.8462372706334693,
          "valve_dissipation_kW": 1.2591125807260266,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7071067811865476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.7071067811865476,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1025.304832720494
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7458216945088149,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9385621324155874,
          "pump_head_m": 13.879999999999997,
          "branch_loss_m": 0.98,
          "header_head_m": 12.899999999999997,
          "header_heads_by_branch_m": [
            12.899999999999997,
            12.899999999999997
          ],
          "header_differential_kPa": 126.43510589999997,
          "pump_differential_kPa": 136.04025348,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 7.9999999999999964,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 4.0799999999999965,
          "valve_R_s2_m5": 3645.4354949261624,
          "valve_Kv_fraction_of_max": 0.4900980294098036,
          "pump_efficiency": 0.7986788859493381,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 4.551167349082617,
          "shaft_power_each_kW": 2.8491847156275694,
          "electrical_power_kW": 6.316782431277175,
          "valve_dissipation_kW": 1.3378071170214025,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7458216945088149,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.7458216945088149,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 12.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0077822185373186,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1081.4414570377814
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7996235579587179,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 6.443805208872528,
          "electrical_power_kW": 14.286232588122223,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7071067811865476,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1313708498984758,
          "pump_head_m": 10.880000000000004,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 9.600000000000005,
          "header_heads_by_branch_m": [
            9.600000000000005
          ],
          "header_differential_kPa": 94.09124160000005,
          "pump_differential_kPa": 106.63674048000006,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 7.999999999999998,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.719999999999998,
          "valve_R_s2_m5": 18388.005511171683,
          "valve_Kv_fraction_of_max": 0.21821789023599242,
          "pump_efficiency": 0.7113708498984761,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.038563225937378,
          "shaft_power_each_kW": 2.8656828238440095,
          "electrical_power_kW": 3.5378800294370487,
          "valve_dissipation_kW": 1.2591125807260266,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7071067811865476,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.7071067811865476,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1025.304832720494
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7458216945088149,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9385621324155874,
          "pump_head_m": 13.879999999999997,
          "branch_loss_m": 0.98,
          "header_head_m": 12.899999999999997,
          "header_heads_by_branch_m": [
            12.899999999999997,
            12.899999999999997
          ],
          "header_differential_kPa": 126.43510589999997,
          "pump_differential_kPa": 136.04025348,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 7.9999999999999964,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 4.0799999999999965,
          "valve_R_s2_m5": 3645.4354949261624,
          "valve_Kv_fraction_of_max": 0.4900980294098036,
          "pump_efficiency": 0.7181126942133401,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 4.551167349082617,
          "shaft_power_each_kW": 3.168839226598142,
          "electrical_power_kW": 7.82429438666208,
          "valve_dissipation_kW": 1.3378071170214025,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7458216945088149,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.7458216945088149,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 12.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0077822185373186,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1081.4414570377814
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.9682458365518543,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 1.0327955589886444,
          "pump_head_m": 22.000000000000007,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 20.000000000000007,
          "header_heads_by_branch_m": [
            20.000000000000007,
            20.000000000000007
          ],
          "header_differential_kPa": 196.02342000000007,
          "pump_differential_kPa": 215.62576200000007,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 10.000000000000002,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 2.000000000000004,
          "valve_R_s2_m5": 875.6193100557966,
          "valve_Kv_fraction_of_max": 0.9999999999999988,
          "pump_efficiency": 0.7194622256553111,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 10.30523689582314,
          "shaft_power_each_kW": 7.161763695402335,
          "electrical_power_kW": 17.68336714914157,
          "valve_dissipation_kW": 0.9368397178021052,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.9682458365518543,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 0.9682458365518543,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 20.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3693063937629153,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1403.9564630001887
        }
      ]
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7905694150420949,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0119288512538813,
          "pump_head_m": 14.880000000000004,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 13.600000000000005,
          "header_heads_by_branch_m": [
            13.600000000000005
          ],
          "header_differential_kPa": 133.29592560000003,
          "pump_differential_kPa": 145.84142448000006,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.719999999999997,
          "valve_R_s2_m5": 29333.246886869114,
          "valve_Kv_fraction_of_max": 0.17277368511627203,
          "pump_efficiency": 0.799950195877717,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.7880350001790606,
          "shaft_power_each_kW": 3.485260725663037,
          "electrical_power_kW": 3.863497090858039,
          "valve_dissipation_kW": 2.0085843549677094,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7905694150420949,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.7905694150420949,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1146.3256518110377
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.8253787009609589,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.8480955459415358,
          "pump_head_m": 17.880000000000003,
          "branch_loss_m": 0.98,
          "header_head_m": 16.900000000000002,
          "header_heads_by_branch_m": [
            16.900000000000002,
            16.900000000000002
          ],
          "header_differential_kPa": 165.63978990000004,
          "pump_differential_kPa": 175.24493748000003,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 12.000000000000002,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 8.080000000000002,
          "valve_R_s2_m5": 7219.391862500838,
          "valve_Kv_fraction_of_max": 0.3482630165734962,
          "pump_efficiency": 0.79192376289302,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 5.862742954005564,
          "shaft_power_each_kW": 3.701582922949589,
          "electrical_power_kW": 8.206591116172461,
          "valve_dissipation_kW": 2.6493827219443493,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.8253787009609589,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.8253787009609589,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0680004681646913,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1196.7991163933905
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.577647452645548,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 22.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3919410907075054,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 25.6,
          "header_heads_by_branch_m": [
            25.6
          ],
          "header_differential_kPa": 250.90997760000002,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 23.99999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 22.719999999999988,
          "valve_R_s2_m5": 62168.97101396139,
          "valve_Kv_fraction_of_max": 0.11867816581938535,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.256999677692756,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 0.98,
          "header_head_m": 27.099999999999998,
          "header_heads_by_branch_m": [
            27.099999999999998,
            27.099999999999998
          ],
          "header_differential_kPa": 265.6117341,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 22.199999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 18.279999999999998,
          "valve_R_s2_m5": 16332.980599816248,
          "valve_Kv_fraction_of_max": 0.2315394205794679,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.993900514497858,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7905694150420949,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0119288512538813,
          "pump_head_m": 14.880000000000004,
          "branch_loss_m": 1.2799999999999998,
          "header_head_m": 13.600000000000005,
          "header_heads_by_branch_m": [
            13.600000000000005
          ],
          "header_differential_kPa": 133.29592560000003,
          "pump_differential_kPa": 145.84142448000006,
          "passive_shared_loss_m": 2.88,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.719999999999997,
          "valve_R_s2_m5": 29333.246886869114,
          "valve_Kv_fraction_of_max": 0.17277368511627203,
          "pump_efficiency": 0.7199288512538814,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.7880350001790606,
          "shaft_power_each_kW": 3.8726535203071975,
          "electrical_power_kW": 4.781053728774317,
          "valve_dissipation_kW": 2.0085843549677094,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7905694150420949,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5573423705088847,
            "valve_maximum_differential": 1.107925990308017
          },
          "minimum_feasible_speed": 0.7905694150420949,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.600000000000001,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1146.3256518110377
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.8253787009609589,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.8480955459415358,
          "pump_head_m": 17.880000000000003,
          "branch_loss_m": 0.98,
          "header_head_m": 16.900000000000002,
          "header_heads_by_branch_m": [
            16.900000000000002,
            16.900000000000002
          ],
          "header_differential_kPa": 165.63978990000004,
          "pump_differential_kPa": 175.24493748000003,
          "passive_shared_loss_m": 8.82,
          "terminal_differential_head_m": 12.000000000000002,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 8.080000000000002,
          "valve_R_s2_m5": 7219.391862500838,
          "valve_Kv_fraction_of_max": 0.3482630165734962,
          "pump_efficiency": 0.7084625184186,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 5.862742954005564,
          "shaft_power_each_kW": 4.137652170429658,
          "electrical_power_kW": 10.216425112171995,
          "valve_dissipation_kW": 2.6493827219443493,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.8253787009609589,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.423728630917588,
            "valve_maximum_differential": 1.1688669727560959
          },
          "minimum_feasible_speed": 0.8253787009609589,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 16.9,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0680004681646913,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.475349148390547,
                "valve_maximum_differential": 1.351156911687166
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1196.7991163933905
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 1.9999999999999996,
          "header_head_m": 22.0,
          "header_heads_by_branch_m": [
            22.0,
            22.0
          ],
          "header_differential_kPa": 215.625762,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 17.999999999999996,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 3.999999999999998,
          "valve_R_s2_m5": 1751.2386201115887,
          "valve_Kv_fraction_of_max": 0.7071067811865476,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 19.27653740333546,
          "valve_dissipation_kW": 1.8736794356042055,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.319612329882269,
            "valve_maximum_differential": 1.346291201783626
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 22.0,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3919410907075054,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.393355926272211,
                "valve_maximum_differential": 1.6583123951777
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 7.694222222222225,
          "header_heads_by_branch_m": [
            7.694222222222225
          ],
          "header_differential_kPa": 75.41238771200004,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 5.934222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.526222222222221,
          "valve_R_s2_m5": 12385.14868556696,
          "valve_Kv_fraction_of_max": 0.2658930911089082,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.1698023659131565,
          "electrical_power_kW": 2.4052791995490037,
          "valve_dissipation_kW": 0.8480689498752549,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5670097000933935,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.7600000000000007,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0,
          "pump_head_m": 11.759999999999998,
          "branch_loss_m": 1.078,
          "header_head_m": 10.681999999999999,
          "header_heads_by_branch_m": [
            10.681999999999999,
            10.681999999999999
          ],
          "header_differential_kPa": 104.69610862199998,
          "pump_differential_kPa": 115.26177095999998,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 5.291999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9799999999999972,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 3.856032278473457,
          "shaft_power_each_kW": 2.4100201740459104,
          "electrical_power_kW": 5.3431330762574225,
          "valve_dissipation_kW": 0.32133602320612054,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.7,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 10.682,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9790620511489555,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1014.9999999999999
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.577647452645548,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.324555320336758,
            "valve_maximum_differential": 1.3693063937629153
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 21.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3986600730699363,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.39970702454417,
                "valve_maximum_differential": 1.682631867046384
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.6666666666666667,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1999999999999997,
          "pump_head_m": 9.102222222222226,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 7.694222222222225,
          "header_heads_by_branch_m": [
            7.694222222222225
          ],
          "header_differential_kPa": 75.41238771200004,
          "pump_differential_kPa": 89.21243648000004,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 5.934222222222221,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 4.526222222222221,
          "valve_R_s2_m5": 12385.14868556696,
          "valve_Kv_fraction_of_max": 0.2658930911089082,
          "pump_efficiency": 0.7000000000000001,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 1.705464659607741,
          "shaft_power_each_kW": 2.4363780851539154,
          "electrical_power_kW": 3.0078741792023647,
          "valve_dissipation_kW": 0.8480689498752549,
          "loop_balance_residual_m": 4.440892098500626e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.5670097000933935,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.6666666666666667,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 3.7600000000000007,
          "binding_lower_speed_bounds": [
            "maximum_speed_scaled_flow"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 966.6666666666667
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 1.0,
          "pump_head_m": 11.759999999999998,
          "branch_loss_m": 1.078,
          "header_head_m": 10.681999999999999,
          "header_heads_by_branch_m": [
            10.681999999999999,
            10.681999999999999
          ],
          "header_differential_kPa": 104.69610862199998,
          "pump_differential_kPa": 115.26177095999998,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 5.291999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 0.9799999999999972,
          "valve_R_s2_m5": 875.6193100557921,
          "valve_Kv_fraction_of_max": 1.0000000000000013,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 3.856032278473457,
          "shaft_power_each_kW": 2.6778001933843454,
          "electrical_power_kW": 6.611852329344062,
          "valve_dissipation_kW": 0.32133602320612054,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.7,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 10.682,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 0.9790620511489555,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1014.9999999999999
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 2.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 19.27653740333546,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.324555320336758,
            "valve_maximum_differential": 1.3693063937629153
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 21.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3986600730699363,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.39970702454417,
                "valve_maximum_differential": 1.682631867046384
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.11031802906618,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7134423592694787,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1213239438420097,
          "pump_head_m": 11.168000000000001,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 9.760000000000002,
          "header_heads_by_branch_m": [
            9.760000000000002
          ],
          "header_differential_kPa": 95.65942896000001,
          "pump_differential_kPa": 109.45947772800001,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 7.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.591999999999995,
          "valve_R_s2_m5": 18037.757787149356,
          "valve_Kv_fraction_of_max": 0.22032632461961593,
          "pump_efficiency": 0.7948481752277173,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.0925251936827785,
          "shaft_power_each_kW": 2.632609923377238,
          "electrical_power_kW": 2.918312740690875,
          "valve_dissipation_kW": 1.2351294839502922,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7134423592694787,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.7134423592694787,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.76,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1034.491420940744
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7580402363990977,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9234338315934192,
          "pump_head_m": 14.467999999999998,
          "branch_loss_m": 1.078,
          "header_head_m": 13.389999999999999,
          "header_heads_by_branch_m": [
            13.389999999999999,
            13.389999999999999
          ],
          "header_differential_kPa": 131.23767969,
          "pump_differential_kPa": 141.80334202799997,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 7.999999999999998,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 3.6879999999999975,
          "valve_R_s2_m5": 3295.1877709038454,
          "valve_Kv_fraction_of_max": 0.5154868389474001,
          "pump_efficiency": 0.7979481676494373,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 4.743968963006291,
          "shaft_power_each_kW": 2.9726047100157382,
          "electrical_power_kW": 6.590410619700118,
          "valve_dissipation_kW": 1.2092727077389542,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7580402363990977,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.7580402363990977,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.39,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0213655075437,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1099.1583427786916
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.8,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.026297883515775,
          "electrical_power_kW": 15.577647452645548,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.324555320336758,
            "valve_maximum_differential": 1.3693063937629153
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 21.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3986600730699363,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.39970702454417,
                "valve_maximum_differential": 1.682631867046384
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 17.348883663001914,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": -6.938893903907228e-18,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "valve resistance outside declared controllable range",
                "terminal differential pressure below required minimum",
                "nonphysical pump head or efficiency"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7134423592694787,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.1213239438420097,
          "pump_head_m": 11.168000000000001,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 9.760000000000002,
          "header_heads_by_branch_m": [
            9.760000000000002
          ],
          "header_differential_kPa": 95.65942896000001,
          "pump_differential_kPa": 109.45947772800001,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 7.999999999999996,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 6.591999999999995,
          "valve_R_s2_m5": 18037.757787149356,
          "valve_Kv_fraction_of_max": 0.22032632461961593,
          "pump_efficiency": 0.7126402503253104,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.0925251936827785,
          "shaft_power_each_kW": 2.936299476106731,
          "electrical_power_kW": 3.6250610816132474,
          "valve_dissipation_kW": 1.2351294839502922,
          "loop_balance_residual_m": 5.329070518200751e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7134423592694787,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.7134423592694787,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 9.76,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1034.491420940744
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.7580402363990977,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.9234338315934192,
          "pump_head_m": 14.467999999999998,
          "branch_loss_m": 1.078,
          "header_head_m": 13.389999999999999,
          "header_heads_by_branch_m": [
            13.389999999999999,
            13.389999999999999
          ],
          "header_differential_kPa": 131.23767969,
          "pump_differential_kPa": 141.80334202799997,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 7.999999999999998,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 3.6879999999999975,
          "valve_R_s2_m5": 3295.1877709038454,
          "valve_Kv_fraction_of_max": 0.5154868389474001,
          "pump_efficiency": 0.7170688109277675,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 4.743968963006291,
          "shaft_power_each_kW": 3.3078896269859976,
          "electrical_power_kW": 8.1676287086074,
          "valve_dissipation_kW": 1.2092727077389542,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7580402363990977,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.7580402363990977,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.39,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0213655075437,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1099.1583427786916
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.04779223410152232,
          "achieved_flow_m3_h": 172.05204276548037,
          "branch_flows_m3_s": [
            0.02389611705076116,
            0.02389611705076116
          ],
          "per_pump_flow_m3_h": 86.02602138274018,
          "flow_ratio_to_speed_scaled_BEP": 0.9999999999999999,
          "pump_head_m": 24.0,
          "branch_loss_m": 2.1999999999999997,
          "header_head_m": 21.8,
          "header_heads_by_branch_m": [
            21.8,
            21.8
          ],
          "header_differential_kPa": 213.6655278,
          "pump_differential_kPa": 235.228104,
          "passive_shared_loss_m": 19.799999999999997,
          "terminal_differential_head_m": 10.799999999999997,
          "terminal_min_differential_head_m": 8.0,
          "valve_head_m": 1.999999999999998,
          "valve_R_s2_m5": 875.6193100557939,
          "valve_Kv_fraction_of_max": 1.0000000000000004,
          "pump_efficiency": 0.72,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 11.24207661362524,
          "shaft_power_each_kW": 7.806997648350862,
          "electrical_power_kW": 19.27653740333546,
          "valve_dissipation_kW": 0.9368397178021024,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 1.0,
            "maximum_speed_scaled_flow": 0.8333333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 2.2222222222222223,
            "valve_rangeability": 6.324555320336758,
            "valve_maximum_differential": 1.3693063937629153
          },
          "minimum_feasible_speed": 1.0,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 21.8,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 1.0,
          "coil_heat_W": 1000000.0,
          "required_flow_m3_s": 0.04779223410152233,
          "required_flow_m3_h": 172.0520427654804,
          "flow_error_m3_s": -6.938893903907228e-18,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.3986600730699363,
                "maximum_speed_scaled_flow": 1.6666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 4.444444444444445,
                "valve_rangeability": 6.39970702454417,
                "valve_maximum_differential": 1.682631867046384
              },
              "minimum_feasible_speed": 1.6666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1450.0
        }
      ]
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.786,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 6.407697611837287,
          "electrical_power_kW": 6.889997432083105,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.7685000000000001,
          "motor_efficiency": 0.93,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 5.99041037511976,
          "electrical_power_kW": 12.882602957246794,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "strategy": "fixed",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible fixed-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'running': 1, 'violations': ['per-pump flow outside declared envelope', 'valve resistance outside declared controllable range', 'terminal differential pressure below required minimum', 'nonphysical pump head or efficiency']}, {'running': 2, 'violations': ['terminal differential pressure below required minimum']}]"
          ]
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7962411694957753,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0047207186066565,
          "pump_head_m": 15.167999999999997,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 13.759999999999998,
          "header_heads_by_branch_m": [
            13.759999999999998
          ],
          "header_differential_kPa": 134.86411296,
          "pump_differential_kPa": 148.66416172799998,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 11.99999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.59199999999999,
          "valve_R_s2_m5": 28982.999162846776,
          "valve_Kv_fraction_of_max": 0.17381449986274963,
          "pump_efficiency": 0.799992200185543,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 2.8419969679244605,
          "shaft_power_each_kW": 3.5525308462573926,
          "electrical_power_kW": 3.9380676712752383,
          "valve_dissipation_kW": 1.984601258191974,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7962411694957753,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.7962411694957753,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.76,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1154.5496957688742
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.8364358911476718,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.836884221980876,
          "pump_head_m": 18.467999999999996,
          "branch_loss_m": 1.078,
          "header_head_m": 17.389999999999997,
          "header_heads_by_branch_m": [
            17.389999999999997,
            17.389999999999997
          ],
          "header_differential_kPa": 170.44236368999998,
          "pump_differential_kPa": 181.00802602799996,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 7.687999999999996,
          "valve_R_s2_m5": 6869.144138478516,
          "valve_Kv_fraction_of_max": 0.3570313487286881,
          "pump_efficiency": 0.7906876350364256,
          "motor_efficiency": 0.93,
          "drive_efficiency": 0.97,
          "hydraulic_power_kW": 6.0555445679292355,
          "shaft_power_each_kW": 3.829290037936578,
          "electrical_power_kW": 8.489724061493357,
          "valve_dissipation_kW": 2.520848312661899,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.8364358911476718,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.8364358911476718,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 17.39,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0808272294867483,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1212.8320421641242
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible variable-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'feasible': False, 'running_pumps': 1, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.4120021246442938, 'maximum_speed_scaled_flow': 1.6666666666666667}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 4.444444444444445, 'valve_rangeability': 6.39970702454417, 'valve_maximum_differential': 1.682631867046384}, 'minimum_feasible_speed': 1.6666666666666667, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}, {'feasible': False, 'running_pumps': 2, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.0185774393731681, 'maximum_speed_scaled_flow': 0.8333333333333334}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 2.2222222222222223, 'valve_rangeability': 6.324555320336758, 'valve_maximum_differential': 1.3693063937629153}, 'minimum_feasible_speed': 1.0185774393731681, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}]"
          ]
        }
      ]
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "points": [
        {
          "running_pumps": 1,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
          "pump_head_m": 26.880000000000003,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 25.472,
          "header_heads_by_branch_m": [
            25.472
          ],
          "header_differential_kPa": 249.65542771200003,
          "pump_differential_kPa": 263.45547648,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 23.711999999999993,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 22.30399999999999,
          "valve_R_s2_m5": 61030.66591088886,
          "valve_Kv_fraction_of_max": 0.11977980754514665,
          "pump_efficiency": 0.7,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 5.036450322904108,
          "shaft_power_each_kW": 7.194929032720156,
          "electrical_power_kW": 7.994365591911284,
          "valve_dissipation_kW": 4.179054613171621,
          "loop_balance_residual_m": 1.0658141036401503e-14,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "flow_error_m3_s": -3.469446951953614e-18,
          "rejected_lower_count_candidates": [],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "running_pumps": 2,
          "speed_fraction": 1.0,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.7,
          "pump_head_m": 28.08,
          "branch_loss_m": 1.078,
          "header_head_m": 27.002,
          "header_heads_by_branch_m": [
            27.002,
            27.002
          ],
          "header_differential_kPa": 264.651219342,
          "pump_differential_kPa": 275.21688168,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 21.612,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 17.299999999999997,
          "valve_R_s2_m5": 15457.361289760453,
          "valve_Kv_fraction_of_max": 0.2380071403213161,
          "pump_efficiency": 0.6749999999999999,
          "motor_efficiency": 0.9,
          "drive_efficiency": 1.0,
          "hydraulic_power_kW": 9.207260746559072,
          "shaft_power_each_kW": 6.820193145599314,
          "electrical_power_kW": 15.155984767998474,
          "valve_dissipation_kW": 5.672564491291736,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "flow_error_m3_s": 0.0,
          "rejected_lower_count_candidates": [
            {
              "running": 1,
              "violations": [
                "per-pump flow outside declared envelope",
                "terminal differential pressure below required minimum"
              ]
            }
          ],
          "strategy": "fixed",
          "feasible": true,
          "speed_rpm": 1450.0
        },
        {
          "strategy": "fixed",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible fixed-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'running': 1, 'violations': ['per-pump flow outside declared envelope', 'valve resistance outside declared controllable range', 'terminal differential pressure below required minimum', 'nonphysical pump head or efficiency']}, {'running': 2, 'violations': ['terminal differential pressure below required minimum']}]"
          ]
        },
        {
          "running_pumps": 1,
          "speed_fraction": 0.7962411694957753,
          "achieved_flow_m3_s": 0.01911689364060893,
          "achieved_flow_m3_h": 68.82081710619215,
          "branch_flows_m3_s": [
            0.01911689364060893
          ],
          "per_pump_flow_m3_h": 68.82081710619215,
          "flow_ratio_to_speed_scaled_BEP": 1.0047207186066565,
          "pump_head_m": 15.167999999999997,
          "branch_loss_m": 1.4080000000000001,
          "header_head_m": 13.759999999999998,
          "header_heads_by_branch_m": [
            13.759999999999998
          ],
          "header_differential_kPa": 134.86411296,
          "pump_differential_kPa": 148.66416172799998,
          "passive_shared_loss_m": 3.168,
          "terminal_differential_head_m": 11.99999999999999,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 10.59199999999999,
          "valve_R_s2_m5": 28982.999162846776,
          "valve_Kv_fraction_of_max": 0.17381449986274963,
          "pump_efficiency": 0.7199888574079184,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 2.8419969679244605,
          "shaft_power_each_kW": 3.9472790983962307,
          "electrical_power_kW": 4.873184072094112,
          "valve_dissipation_kW": 1.984601258191974,
          "loop_balance_residual_m": 7.105427357601002e-15,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.7962411694957753,
            "maximum_speed_scaled_flow": 0.6666666666666667
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.777777777777778,
            "valve_rangeability": 2.5598828098176685,
            "valve_maximum_differential": 1.113777356566383
          },
          "minimum_feasible_speed": 0.7962411694957753,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 13.76,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.4,
          "coil_heat_W": 400000.0,
          "required_flow_m3_s": 0.019116893640608933,
          "required_flow_m3_h": 68.82081710619217,
          "flow_error_m3_s": -3.469446951953614e-18,
          "running_pump_ids": [
            "P1"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 2,
          "rejected_lower_count_candidates": [],
          "strategy": "variable",
          "speed_rpm": 1154.5496957688742
        },
        {
          "running_pumps": 2,
          "speed_fraction": 0.8364358911476718,
          "achieved_flow_m3_s": 0.03345456387106563,
          "achieved_flow_m3_h": 120.43642993583626,
          "branch_flows_m3_s": [
            0.016727281935532815,
            0.016727281935532815
          ],
          "per_pump_flow_m3_h": 60.21821496791813,
          "flow_ratio_to_speed_scaled_BEP": 0.836884221980876,
          "pump_head_m": 18.467999999999996,
          "branch_loss_m": 1.078,
          "header_head_m": 17.389999999999997,
          "header_heads_by_branch_m": [
            17.389999999999997,
            17.389999999999997
          ],
          "header_differential_kPa": 170.44236368999998,
          "pump_differential_kPa": 181.00802602799996,
          "passive_shared_loss_m": 9.702000000000002,
          "terminal_differential_head_m": 11.999999999999996,
          "terminal_min_differential_head_m": 12.0,
          "valve_head_m": 7.687999999999996,
          "valve_R_s2_m5": 6869.144138478516,
          "valve_Kv_fraction_of_max": 0.3570313487286881,
          "pump_efficiency": 0.7066966214806079,
          "motor_efficiency": 0.9,
          "drive_efficiency": 0.9,
          "hydraulic_power_kW": 6.0555445679292355,
          "shaft_power_each_kW": 4.284401809677678,
          "electrical_power_kW": 10.57876990043871,
          "valve_dissipation_kW": 2.520848312661899,
          "loop_balance_residual_m": 0.0,
          "within_declared_envelope": true,
          "constraint_violations": [],
          "feasible": true,
          "lower_speed_bounds": {
            "minimum_running_speed": 0.5,
            "hydraulic_pressure_requirement": 0.8364358911476718,
            "maximum_speed_scaled_flow": 0.5833333333333334
          },
          "upper_speed_bounds": {
            "maximum_running_speed": 1.0,
            "minimum_speed_scaled_flow": 1.5555555555555554,
            "valve_rangeability": 4.427188724235731,
            "valve_maximum_differential": 1.1818946653572813
          },
          "minimum_feasible_speed": 0.8364358911476718,
          "maximum_feasible_speed": 1.0,
          "minimum_required_header_head_m": 17.39,
          "binding_lower_speed_bounds": [
            "hydraulic_pressure_requirement"
          ],
          "load_fraction": 0.7,
          "coil_heat_W": 700000.0,
          "required_flow_m3_s": 0.03345456387106563,
          "required_flow_m3_h": 120.43642993583626,
          "flow_error_m3_s": 0.0,
          "running_pump_ids": [
            "P1",
            "P2"
          ],
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "available_standby_count": 1,
          "rejected_lower_count_candidates": [
            {
              "feasible": false,
              "running_pumps": 1,
              "lower_speed_bounds": {
                "minimum_running_speed": 0.5,
                "hydraulic_pressure_requirement": 1.0808272294867483,
                "maximum_speed_scaled_flow": 1.1666666666666667
              },
              "upper_speed_bounds": {
                "maximum_running_speed": 1.0,
                "minimum_speed_scaled_flow": 3.1111111111111107,
                "valve_rangeability": 4.479794917180919,
                "valve_maximum_differential": 1.3658101991126
              },
              "minimum_feasible_speed": 1.1666666666666667,
              "maximum_feasible_speed": 1.0,
              "reasons": [
                "Required minimum speed exceeds permitted upper bound"
              ]
            }
          ],
          "strategy": "variable",
          "speed_rpm": 1212.8320421641242
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0,
          "required_flow_m3_h": 172.0520427654804,
          "required_flow_m3_s": 0.04779223410152233,
          "available_pump_ids": [
            "P1",
            "P2",
            "P3"
          ],
          "feasible": false,
          "achieved_flow_m3_h": null,
          "electrical_power_kW": null,
          "reasons": [
            "No feasible variable-speed point for load=1.0, available=['P1', 'P2', 'P3']; [{'feasible': False, 'running_pumps': 1, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.4120021246442938, 'maximum_speed_scaled_flow': 1.6666666666666667}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 4.444444444444445, 'valve_rangeability': 6.39970702454417, 'valve_maximum_differential': 1.682631867046384}, 'minimum_feasible_speed': 1.6666666666666667, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}, {'feasible': False, 'running_pumps': 2, 'lower_speed_bounds': {'minimum_running_speed': 0.5, 'hydraulic_pressure_requirement': 1.0185774393731681, 'maximum_speed_scaled_flow': 0.8333333333333334}, 'upper_speed_bounds': {'maximum_running_speed': 1.0, 'minimum_speed_scaled_flow': 2.2222222222222223, 'valve_rangeability': 6.324555320336758, 'valve_maximum_differential': 1.3693063937629153}, 'minimum_feasible_speed': 1.0185774393731681, 'maximum_feasible_speed': 1.0, 'reasons': ['Required minimum speed exceeds permitted upper bound']}]"
          ]
        }
      ]
    }
  ],
  "factorial_energy_cases": [
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 43120.53716960544,
      "savings_kWh": 52635.93178153046,
      "savings_percent": 54.968538792288115,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          14115.666105639746,
          20576.77274874599
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 32095.391478827358,
      "savings_kWh": 45961.0317492646,
      "savings_percent": 58.88180606861774,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          14749.17205163449,
          7057.833052819873,
          10288.386374372994
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 95413.44792196437,
      "savings_kWh": 32376.698389719895,
      "savings_percent": 25.335833258029215,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1053.5122894024637,
          1764.4582632049683,
          92595.47736935694
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 53602.82585578713,
      "savings_kWh": 57911.24598291601,
      "savings_percent": 51.931783162469706,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          10539.591123925085,
          17521.577121030463,
          25541.657610831582
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 39975.90183279992,
      "savings_kWh": 50796.45537912307,
      "savings_percent": 55.9602691164342,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          18444.2844668689,
          8760.788560515231,
          12770.828805415791
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 118445.10527936157,
      "savings_kWh": 28473.346977386012,
      "savings_percent": 19.380374990356806,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1317.4488904906357,
          2190.197140128808,
          114937.45924874212
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 50279.34805793813,
      "savings_kWh": 45477.120893197774,
      "savings_percent": 47.49247898479271,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          9470.009550612836,
          20232.5657585793,
          20576.77274874599
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 36977.185967235106,
      "savings_kWh": 41079.23726085685,
      "savings_percent": 52.62761930663603,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          16572.516713572462,
          10116.28287928965,
          10288.386374372994
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 96308.29928300597,
      "savings_kWh": 31481.847028678298,
      "savings_percent": 24.635582583881753,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1183.7511938266045,
          2529.0707198224127,
          92595.47736935694
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 62373.396074054,
      "savings_kWh": 49140.67576464914,
      "savings_percent": 44.066793503628396,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          11789.637368463887,
          25042.10109475853,
          25541.657610831582
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 45923.74474760686,
      "savings_kWh": 44848.61246431613,
      "savings_percent": 49.40778651325499,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          20631.865394811804,
          12521.050547379265,
          12770.828805415791
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 119541.42655664492,
      "savings_kWh": 27377.025700102662,
      "savings_percent": 18.63416424525076,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1473.704671057986,
          3130.2626368448164,
          114937.45924874212
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 64382.30874233414,
      "savings_kWh": 31374.16020880176,
      "savings_percent": 32.764533354724946,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          13016.941254895468,
          26785.541088245973,
          24579.8263991927
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 48462.33093978641,
      "savings_kWh": 29594.092288305546,
      "savings_percent": 37.9137181341597,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          22779.647196067068,
          13392.770544122986,
          12289.91319959635
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 115584.52908925984,
      "savings_kWh": 12205.617222424422,
      "savings_percent": 9.551297634994901,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1627.1176568619335,
          3348.1926360307466,
          110609.21879636716
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 79826.41303198425,
      "savings_kWh": 31687.658806718886,
      "savings_percent": 28.415838722625736,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          16110.774486163138,
          33287.00525205204,
          30428.63329376907
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 60051.674623696046,
      "savings_kWh": 30720.682588226948,
      "savings_percent": 33.84365409449979,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          28193.855350785492,
          16643.50262602602,
          15214.316646884536
        ]
      }
    },
    {
      "resistance_multiplier": 0.8,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 143103.57228923772,
      "savings_kWh": 3814.879967509856,
      "savings_percent": 2.5965968936585013,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          2013.8468107703923,
          4160.875656506505,
          136928.84982196082
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 50627.80074276148,
      "savings_kWh": 45128.66820837442,
      "savings_percent": 47.12858431674562,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          17170.222933151632,
          25029.479494390136
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 35849.023265405376,
      "savings_kWh": 42207.39996268658,
      "savings_percent": 54.072936239149165,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          14749.17205163449,
          8585.111466575816,
          12514.739747195068
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 115832.44788080204,
      "savings_kWh": 11957.698430882228,
      "savings_percent": 9.357293012026936,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1053.5122894024637,
          2146.277866643954,
          112632.65772475561
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 62773.994211494195,
      "savings_kWh": 48740.07762720894,
      "savings_percent": 43.707558000131016,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          10539.591123925085,
          21253.143842273075,
          30981.25924529603
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 44561.486010653454,
      "savings_kWh": 46210.87120126954,
      "savings_percent": 50.9085283456754,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          18444.2844668689,
          10626.571921136538,
          15490.629622648015
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 143389.75847460693,
      "savings_kWh": 3528.6937821406464,
      "savings_percent": 2.401804353325253,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1317.4488904906357,
          2656.6429802841344,
          139415.66660383216
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 57136.700529885034,
      "savings_kWh": 38619.76842125087,
      "savings_percent": 40.33123698510475,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          9973.215396299676,
          22134.00563919522,
          25029.479494390136
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 41034.86951031711,
      "savings_kWh": 37021.55371777484,
      "savings_percent": 47.4292213077617,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          17453.126943524432,
          11067.00281959761,
          12514.739747195068
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 116646.06035419248,
      "savings_kWh": 11144.085957491785,
      "savings_percent": 8.720614444177098,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1246.6519245374595,
          2766.7507048994025,
          112632.65772475561
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 70794.31839930738,
      "savings_kWh": 40719.75343939576,
      "savings_percent": 36.51534982804132,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          12396.731623147418,
          27416.327530863928,
          30981.25924529603
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 50893.07372858796,
      "savings_kWh": 39879.283483335035,
      "savings_percent": 43.93329060545414,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          21694.280340507983,
          13708.163765431964,
          15490.629622648015
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 144392.29899808357,
      "savings_kWh": 2526.1532586640096,
      "savings_percent": 1.7194254498743469,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1549.5914528934272,
          3427.040941357991,
          139415.66660383216
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 69585.62741446987,
      "savings_kWh": 26170.841536666034,
      "savings_percent": 27.330625098572607,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          13537.69380636657,
          28755.895271068304,
          27292.038337035
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 51714.93096519315,
      "savings_kWh": 26341.492262898806,
      "savings_percent": 33.74673239372655,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          23690.964161141495,
          14377.947635534152,
          13646.0191685175
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 128100.87115133686,
      "savings_kWh": -310.72483965259744,
      "savings_percent": -0.2431524249880187,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1692.2117257958212,
          3594.486908883538,
          122814.1725166575
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 86323.6593893196,
      "savings_kWh": 25190.41244938354,
      "savings_percent": 22.58944726349838,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          16752.81226562521,
          35798.35359305067,
          33772.493530643726
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 64102.84502669131,
      "savings_kWh": 26669.51218523168,
      "savings_percent": 29.38065398364319,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          29317.421464844116,
          17899.176796525335,
          16886.246765321863
        ]
      }
    },
    {
      "resistance_multiplier": 1.0,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 158545.11662023127,
      "savings_kWh": -11626.664363483695,
      "savings_percent": -7.9136855751553234,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          2094.101533203151,
          4474.794199131334,
          151976.22088789678
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 54442.47495146072,
      "savings_kWh": 41313.993999675185,
      "savings_percent": 43.14485950892522,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          8428.09831521971,
          18722.338299206007,
          27292.038337035
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 37756.36036975499,
      "savings_kWh": 40300.06285833696,
      "savings_percent": 51.62939985166174,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          14749.17205163449,
          9361.169149603003,
          13646.0191685175
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 126207.97709346072,
      "savings_kWh": 1582.169218223542,
      "savings_percent": 1.2380995435787205,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1053.5122894024637,
          2340.292287400751,
          122814.1725166575
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 67480.0152165904,
      "savings_kWh": 44034.05662211274,
      "savings_percent": 39.487443957570434,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          10539.591123925085,
          23167.930562021593,
          33772.493530643726
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 46914.49651320156,
      "savings_kWh": 43857.86069872144,
      "savings_percent": 48.31631792521158,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          18444.2844668689,
          11583.965281010796,
          16886.246765321863
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 2.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 156189.66109864012,
      "savings_kWh": -9271.208841892541,
      "savings_percent": -6.310445488283953,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1317.4488904906357,
          2895.991320252699,
          151976.22088789678
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 95756.4689511359,
      "variable_kWh": 60610.60499184504,
      "savings_kWh": 35145.863959290866,
      "savings_percent": 36.703383431176476,
      "contributions_kWh": {
        "fixed": [
          24142.551002019198,
          45140.640762192765,
          26473.277186923948
        ],
        "variable": [
          10225.767843380827,
          23092.798811429213,
          27292.038337035
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 78056.42322809195,
      "variable_kWh": 43087.51230014855,
      "savings_kWh": 34968.910927943405,
      "savings_percent": 44.79953023950288,
      "contributions_kWh": {
        "fixed": [
          42249.464253533595,
          22570.320381096382,
          13236.638593461974
        ],
        "variable": [
          17895.093725916446,
          11546.399405714606,
          13646.0191685175
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 127790.14631168426,
      "variable_kWh": 126978.99334850875,
      "savings_kWh": 811.1529631755111,
      "savings_percent": 0.6347539200691444,
      "contributions_kWh": {
        "fixed": [
          3017.8188752523997,
          5642.580095274096,
          119129.74734115777
        ],
        "variable": [
          1278.2209804226034,
          2886.5998514286516,
          122814.1725166575
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": true,
      "hours": [
        3504,
        3504,
        1752
      ],
      "fixed_kWh": 111514.07183870314,
      "variable_kWh": 75094.07855557688,
      "savings_kWh": 36419.993283126256,
      "savings_percent": 32.65954931302758,
      "contributions_kWh": {
        "fixed": [
          28012.257034057136,
          53106.57062706665,
          30395.244177579352
        ],
        "variable": [
          12702.214029972818,
          28619.370994960333,
          33772.493530643726
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": true,
      "hours": [
        6132,
        1752,
        876
      ],
      "fixed_kWh": 90772.357211923,
      "variable_kWh": 53424.80681525446,
      "savings_kWh": 37347.550396668536,
      "savings_percent": 41.144189204511385,
      "contributions_kWh": {
        "fixed": [
          49021.449809599995,
          26553.285313533324,
          15197.622088789676
        ],
        "variable": [
          22228.87455245243,
          14309.685497480166,
          16886.246765321863
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 8.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": true,
      "hours": [
        438,
        438,
        7884
      ],
      "fixed_kWh": 146918.45225674758,
      "variable_kWh": 157141.41901601342,
      "savings_kWh": -10222.966759265837,
      "savings_percent": -6.958259226281989,
      "contributions_kWh": {
        "fixed": [
          3501.532129257142,
          6638.321328383331,
          136778.5987991071
        ],
        "variable": [
          1587.7767537466023,
          3577.4213743700416,
          151976.22088789678
        ]
      }
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "reference",
      "comparable": false,
      "hours": [
        3504,
        3504,
        1752
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "partial_load_heavy",
      "comparable": false,
      "hours": [
        6132,
        1752,
        876
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "reference",
      "profile": "full_load_heavy",
      "comparable": false,
      "hours": [
        438,
        438,
        7884
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "reference",
      "comparable": false,
      "hours": [
        3504,
        3504,
        1752
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "partial_load_heavy",
      "comparable": false,
      "hours": [
        6132,
        1752,
        876
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null
    },
    {
      "resistance_multiplier": 1.1,
      "terminal_floor_m": 12.0,
      "efficiency_package": "adverse",
      "profile": "full_load_heavy",
      "comparable": false,
      "hours": [
        438,
        438,
        7884
      ],
      "infeasible_duties": [
        {
          "strategy": "fixed",
          "load_fraction": 1.0
        },
        {
          "strategy": "variable",
          "load_fraction": 1.0
        }
      ],
      "fixed_kWh": null,
      "variable_kWh": null,
      "savings_kWh": null,
      "savings_percent": null
    }
  ],
  "sensitivity_envelope": {
    "cases_total": 54,
    "cases_comparable": 48,
    "cases_infeasible": 6,
    "min_savings_percent": -7.9136855751553234,
    "max_savings_percent": 58.88180606861774,
    "min_savings_kWh": -11626.664363483695,
    "max_savings_kWh": 57911.24598291601,
    "positive_savings_cases": 44,
    "interpretation": "Scenario range, not statistical confidence; infeasible duties excluded, never counted as savings"
  },
  "alternative_staging_challenge": {
    "description": "Two VSD pumps at 40%, same equations/limits; excluded from main annual totals",
    "point": {
      "running_pumps": 2,
      "speed_fraction": 0.5,
      "achieved_flow_m3_s": 0.01911689364060893,
      "achieved_flow_m3_h": 68.82081710619215,
      "branch_flows_m3_s": [
        0.009558446820304465,
        0.009558446820304465
      ],
      "per_pump_flow_m3_h": 34.410408553096076,
      "flow_ratio_to_speed_scaled_BEP": 0.7999999999999999,
      "pump_head_m": 6.720000000000001,
      "branch_loss_m": 0.31999999999999995,
      "header_head_m": 6.4,
      "header_heads_by_branch_m": [
        6.4,
        6.4
      ],
      "header_differential_kPa": 62.727494400000005,
      "pump_differential_kPa": 65.86386912,
      "passive_shared_loss_m": 2.88,
      "terminal_differential_head_m": 4.799999999999997,
      "terminal_min_differential_head_m": 2.0,
      "valve_head_m": 3.519999999999997,
      "valve_R_s2_m5": 9631.812410613733,
      "valve_Kv_fraction_of_max": 0.30151134457776374,
      "pump_efficiency": 0.786,
      "motor_efficiency": 0.93,
      "drive_efficiency": 0.97,
      "hydraulic_power_kW": 1.259112580726027,
      "shaft_power_each_kW": 0.8009622014796609,
      "electrical_power_kW": 1.7757725340420372,
      "valve_dissipation_kW": 0.6595351613326802,
      "loop_balance_residual_m": 2.6645352591003757e-15,
      "within_declared_envelope": true,
      "constraint_violations": [],
      "feasible": true,
      "lower_speed_bounds": {
        "minimum_running_speed": 0.5,
        "hydraulic_pressure_requirement": 0.4031128874149275,
        "maximum_speed_scaled_flow": 0.33333333333333337
      },
      "upper_speed_bounds": {
        "maximum_running_speed": 1.0,
        "minimum_speed_scaled_flow": 0.888888888888889,
        "valve_rangeability": 2.5278449319529077,
        "valve_maximum_differential": 1.0380269746013349
      },
      "minimum_feasible_speed": 0.5,
      "maximum_feasible_speed": 0.888888888888889,
      "minimum_required_header_head_m": 3.6000000000000005,
      "binding_lower_speed_bounds": [
        "minimum_running_speed"
      ],
      "load_fraction": 0.4,
      "coil_heat_W": 400000.0,
      "required_flow_m3_s": 0.019116893640608933,
      "required_flow_m3_h": 68.82081710619217,
      "flow_error_m3_s": -3.469446951953614e-18
    },
    "main_one_pump_kW": 2.4052791995490037
  },
  "high_resistance_full_open_two_pump_capacity": {
    "running_pumps": 2,
    "speed_fraction": 1.0,
    "achieved_flow_m3_s": 0.045698116401717045,
    "achieved_flow_m3_h": 164.51321904618138,
    "branch_flows_m3_s": [
      0.022849058200858523,
      0.022849058200858523
    ],
    "per_pump_flow_m3_h": 82.25660952309069,
    "flow_ratio_to_speed_scaled_BEP": 0.9561828874675148,
    "pump_head_m": 24.68571428571429,
    "branch_loss_m": 2.285714285714285,
    "header_head_m": 22.400000000000006,
    "header_heads_by_branch_m": [
      22.400000000000006,
      22.400000000000006
    ],
    "header_differential_kPa": 219.54623040000007,
    "pump_differential_kPa": 241.94890697142864,
    "passive_shared_loss_m": 20.571428571428566,
    "terminal_differential_head_m": 10.971428571428568,
    "terminal_min_differential_head_m": 2.0,
    "valve_head_m": 1.8285714285714278,
    "valve_R_s2_m5": 875.6193100557946,
    "valve_Kv_fraction_of_max": 1.0,
    "pump_efficiency": 0.7993280212272604,
    "motor_efficiency": 0.93,
    "drive_efficiency": 1.0,
    "hydraulic_power_kW": 11.056609314048554,
    "shaft_power_each_kW": 6.9161902375651865,
    "electrical_power_kW": 14.873527392613303,
    "valve_dissipation_kW": 0.8190080973369295,
    "loop_balance_residual_m": 1.4210854715202004e-14,
    "within_declared_envelope": true,
    "constraint_violations": [],
    "equivalent_coil_heat_at_5K_W": 956182.8874675148
  }
}